\documentclass[9pt, landscape, a4paper]{article}

\usepackage{fontspec}
\usepackage[english]{babel}
\babelfont{rm}{Noto Sans}
\babelfont{sf}{Noto Sans}

\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{hyperref}
\usepackage{url}
\usepackage{graphicx}
\usepackage{geometry}
\usepackage{enumitem}
\usepackage{parskip}
\usepackage{chemfig}
\usepackage{pdfpages}
\usepackage{eso-pic}
\usepackage{xcolor}
\usepackage{tikz}
\usepackage{fancybox}
\usepackage{makecell}
\usepackage{pgfplots}
\usepackage{ulem}
\usepackage{wrapfig}
\usepackage{subcaption}
\usepackage{esvect}
\usepackage{siunitx}
\usepackage{mathtools}
\usepackage{varwidth}
\usepackage{multicol}
\usepackage{titlesec}
\usepackage{bm}
\usepackage{forest}
\usepackage{upgreek}
\usepackage{tabularx}
\usepackage{booktabs}
\usepackage{colortbl}
\usepackage[column=O]{cellspace}
\usepackage{tcolorbox}
\usepackage{fancyhdr}
\usepackage{cancel}

\usetikzlibrary{arrows, arrows.meta}
\usetikzlibrary{decorations.pathreplacing}
\usetikzlibrary{decorations.markings}
\usetikzlibrary{patterns}
\pgfplotsset{compat=1.18}

\definecolor{darkgreen}{rgb}{0.0, 0.6, 0.0}
\DeclareMathOperator\arctanh{arctanh}

% ============= TABLE COLORS =============
\definecolor{col1}{RGB}{80,60,160}
\definecolor{col2}{RGB}{40,140,60}
\definecolor{col3}{RGB}{50,80,180}
\definecolor{col4}{RGB}{200,100,0}
\definecolor{headerblue}{RGB}{220,230,245}
\definecolor{headertxt}{RGB}{40,60,120}
\definecolor{notebg}{RGB}{255,248,220}
\definecolor{noteborder}{RGB}{200,160,0}

% ============= GEOMETRY =============
\geometry{
  a4paper,
  landscape,
  left=0.5cm,
  right=0.5cm,
  top=1.5cm,
  bottom=0cm,
  footskip=0cm
}

\setlist{nosep, leftmargin=*}

\AtBeginDocument{
  \setlength{\abovedisplayskip}{3pt}
  \setlength{\belowdisplayskip}{3pt}
  \setlength{\abovedisplayshortskip}{0pt}
  \setlength{\belowdisplayshortskip}{0pt}
}

% ============= HEADER & TITLES =============
\pagestyle{fancy}
\fancyhf{}
\rhead{\footnotesize \vspace*{.1cm}Electrical Power Grid Cheatsheet}
\lhead{\footnotesize \vspace*{.1cm}Matteo Frongillo}
\cfoot{\footnotesize \thepage/10}
\renewcommand{\headrulewidth}{0pt}
\setlength{\headsep}{4pt}

\titlespacing*{\part}{0pt}{1pt}{1pt}
\titlespacing*{\section}{0pt}{1pt}{1pt}
\titlespacing*{\subsection}{0pt}{1pt}{1pt}
\titlespacing*{\subsubsection}{0pt}{1pt}{1pt}

\titleformat{\part}{\footnotesize\bfseries\color{black}}{}{0em}{}
\titleformat{\section}{\footnotesize\bfseries\color{red!80}}{}{0em}{}
\titleformat{\subsection}{\footnotesize\bfseries\color[HTML]{007AFF}}{}{0em}{}
\titleformat{\subsubsection}{\footnotesize\bfseries\color[HTML]{007355}}{}{0em}{}

% ============= META DATA =============
\newcommand{\pdftitle}[1]{\hypersetup{
  colorlinks=true,
  linkcolor=black,
  urlcolor=blue,
  pdftitle={#1},
  pdfauthor={Matteo Frongillo}
}}

% ============= RENEW COMMANDS =============
\makeatletter
\renewcommand{\author}[1]{%
  \def\@author{%
    #1\\
    \parbox{\textwidth}{%
      \centering
      \small Last update: \today
    }
  }%
}
\makeatother

\let\emptyset\varnothing

\makeatletter
\pgfmathdeclarefunction{arctan}{1}{%
  \begingroup
  \pgfmathparse{rad(atan(#1))}%
  \endgroup
}
\makeatother

\renewcommand{\tau}{\uptau}
\renewcommand{\nu}{\upnu}
\let\mathto\to
\renewcommand{\to}{\ensuremath{\mathto}\ }
\renewcommand{\Im}{\mathrm{Im}}
\renewcommand{\Re}{\mathrm{Re}}

\renewcommand{\CancelColor}{\color{red}}

% ============= NEW COMMANDS =============
\newtcolorbox{exercisebox}[1][Exercise]{
  colback=gray!5,
  colframe=gray!75!black,
  coltitle=white,
  colbacktitle=gray!75!black,
  title={\footnotesize\textbf{#1}},
  fontupper=\footnotesize,
  boxrule=0.6pt,
  arc=2pt,
  left=4pt,
  right=4pt,
  top=3pt,
  bottom=3pt
}

\newcommand{\figbox}[1]{
  \begin{center}
    \fbox{\begin{varwidth}{\textwidth} #1 \end{varwidth}}
  \end{center}
}

\newcommand{\wrapfill}{
  \par
  \ifnum \value{WF@wrappedlines} > 0
    \addtocounter{WF@wrappedlines}{-1}%
    \null\vspace{
      \arabic{WF@wrappedlines}
      \baselineskip
    }
    \WFclear
  \fi
  \phantom{}
}

\ExplSyntaxOn
\DeclareDocumentCommand{\integral}{d[] d[] d[] d[]}
{
  \IfNoValueTF{#3}{
    \IfNoValueTF{#4}{
      \displaystyle \int #1\,d#2
    }{
      \text{Error: either 2 or 4 arguments must be provided}
    }
  }{
    \IfNoValueTF{#4}{
      \text{Error: either 2 or 4 arguments must be provided}
    }{
      \displaystyle
      \int\limits
      \IfNoValueF{#1}{\c_math_subscript_token{#1}}
      ^{\IfNoValueTF{#2}{}{#2}}
      #3\, d#4
    }
  }
}
\ExplSyntaxOff

\newcommand*\circled[1]{\tikz[baseline=(char.base)]{
  \node[shape=circle,draw,inner sep=1pt] (char) {\small #1};}}

\makeatletter
\newcommand*{\rom}[1]{\expandafter\@slowromancap\romannumeral #1@}
\makeatother

\makeatletter
\newcommand{\shorteq}{\mathrel{\mkern0.2mu\mathpalette\shorteq@\relax\mkern0.2mu}}
\newcommand{\shorteq@}[2]{\scalebox{0.5}[1]{$\m@th#1=$}}

\newcommand{\longeq}[1]{\mathrel{\mathpalette\longeq@{#1}}}
\newcommand{\longeq@}[2]{%
  \begingroup
  \sbox\z@{$\m@th#1=$}%
  \ifdim#2<\wd\z@
    \resizebox{#2}{\height}{\box\z@}%
  \else
    \ifdim#2<3\wd\z@
      \hbox to #2{$\m@th#1=\hss=\hss=\hss=$}%
    \else
      \hbox to #2{$\m@th#1=\cleaders\hbox to 0.2\wd\z@{\hss$#1=$\hss}\hfil=$}%
    \fi
  \fi
  \endgroup
}
\makeatother

\newcommand{\const}{%
  \ \mathrel{\ooalign{%
    \hfil$c$\hfil\cr
    \hfil\kern0.10em\raisebox{-0.4ex}{\rule{0.08pt}{1.7ex}}\hfil\cr
  }}%
}

\makeatletter
\define@key{Gin}{lw}[1]{\setkeys{Gin}{width=#1\linewidth}}
\newcommand{\lw}{lw}
\makeatother

\newcommand{\difference}{\,\backslash\,}
\newcommand{\rem}{\underline{Remark}: }
\newcommand{\nots}{\underline{Notation}: }
\newcommand{\note}{\underline{Note}: }
\newcommand{\prf}{\underline{Proof}: }
\newcommand{\exs}{\underline{Example}: }
\newcommand{\defs}{\underline{Definition}: }
\newcommand{\wrn}{\underline{Warning}: }
\newcommand{\sht}{\ |\ }
\newcommand{\pph}[1]{\paragraph{#1} \phantom{}\\}
\newcommand{\dm}{\displaystyle}
\newcommand{\rad}{^{\mathrm{c}}}
\newcommand{\dsum}[2]{\displaystyle \sum_{#1}^{#2}}
\newcommand{\dx}[2]{\dfrac{{\mathrm{d}}^{#1}{#2}}{\mathrm{d}x^{#1}}}
\newcommand{\der}[2]{\dfrac{{\mathrm{d}}{#1}}{\mathrm{d}{#2}}}
\newcommand{\cel}{\ensuremath{^\circ}C}
\newcommand{\todo}{{\color{red}TODO}}
\newcommand{\hr}{\vspace{0.1cm}\par\vspace{-.5\ht\strutbox}\noindent\rule{\linewidth}{.5pt}\par\vspace{0.1cm}}

\DeclareMathOperator{\rot}{rot}

% ============= DOCUMENT CONTENT =============
\begin{document}
\pdftitle{Electrical Power Grid}

\setlength{\columnsep}{0.5cm}
\begin{multicols*}{3}
\raggedcolumns

\footnotesize
\vspace*{-.5cm}
\part{Exercises -- Power grid}
\textbf{Exercise 1: Power-flow sign convention}\\
\underline{Data}:
\begin{gather*}
  \underline{U}_1 = 76 \angle 4^\circ\,\mathrm{kV}, \qquad
  \underline{U}_2 = 76 \angle 8^\circ\,\mathrm{kV}, \qquad
  \underline{U}_3 = 76 \angle -11^\circ\,\mathrm{kV},\\
  \underline{I}_{12} = 450 \angle -15^\circ\,\mathrm{A}, \qquad
  \underline{I}_{31} = 300 \angle 18^\circ\,\mathrm{A}, \qquad
  \underline{I}_{32} = 500 \angle -11^\circ\,\mathrm{A}
\end{gather*}
\begin{center}
  \includegraphics[\lw=.6]{media/ex1.png}
\end{center}
\begin{enumerate}
  \item Which areas provide active power? How much?
  \item Which areas receive reactive power? How much?
\end{enumerate}
\figbox{$\underline{S} = \underline{U}\cdot \underline{I}^* = \underline{U} + I \angle (-\theta^\circ)$}
\begin{align*}
  \underline{S}_1 &= \underline{U}_1 \underline{I}_{31}^*
  = 76\angle 4^\circ \cdot 450 \angle 15^\circ - 76\angle -11^\circ \cdot 300\angle -18^\circ\\
  &= 12.4 + j22.2\ [MW]\ = 12.4\ [MW]\ + 22.2\ [MVar]\\
  \underline{S}_2 &= \underline{U}_2\underline{I}_{32}^* - \underline{U}_1 \underline{I}_{12}^* = 3.59\ [MW]\ + j1.24\ [MVar]\\
  \underline{S}_3 &= \underline{U}_3\underline{I}_{31}^* - \underline{U}_2 \underline{I}_{32}^* = -15.99\ [MW]\ - j23.43\ [MVar]
\end{align*}
Conventionally, $S,Q > 0$: provider,\ $S,Q < 0$: receiver
\begin{enumerate}
  \item $\underline{S}_1,2$: provider, 12.4 MW and 3.59 MW
  \item $\underline{S}_3$: receiver, 23.43 MVar
\end{enumerate}

\textbf{Exercise 2: Merit-order pricing}\\
Sorted list of B1--B6 consumer offers:
\vspace*{-.4cm}
\begin{center}
\renewcommand{\arraystretch}{1.3}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|c|c|c|c|c|c|}
  \hline
  B1 & B2 & B3 & B4 & B5 & B6\\
  \hline
  \makecell{100 MWh\\0.08 Fr./kWh} &
  \makecell{200 MWh\\0.09 Fr./kWh} &
  \makecell{250 MWh\\0.10 Fr./kWh} &
  \makecell{250 MWh\\0.11 Fr./kWh} &
  \makecell{150 MWh\\0.12 Fr./kWh} &
  \makecell{150 MWh\\0.13 Fr./kWh}\\
  \hline
\end{tabular}%
}
\end{center}

Sorted list of offers of electricity sellers S1--S5:
\vspace*{-.4cm}
\begin{center}
\renewcommand{\arraystretch}{1.3}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|c|c|c|c|c|}
  \hline
  S1 & S2 & S3 & S4 & S5\\
  \hline
  \makecell{50 MWh\\0.07 Fr./kWh} &
  \makecell{200 MWh\\0.075 Fr./kWh} &
  \makecell{250 MWh\\0.085 Fr./kWh} &
  \makecell{250 MWh\\0.095 Fr./kWh} &
  \makecell{400 MWh\\0.15 Fr./kWh}\\
  \hline
\end{tabular}%
}

\begin{tikzpicture}
\begin{axis}[
    width=\linewidth,
    height=5.6cm,
    xmin=0, xmax=1200,
    ymin=0.06, ymax=0.16,
    xlabel={Electricity [MWh]},
    ylabel={Price [Fr./kWh]},
    xtick={0,200,400,600,800,1000,1200},
    ytick={0.06,0.08,0.10,0.12,0.14,0.16},
    scaled y ticks=false,
    y tick label style={
        /pgf/number format/fixed,
        /pgf/number format/precision=2,
        /pgf/number format/fixed zerofill,
    },
    grid=both,
    minor tick num=1,
    axis lines=left,
    legend pos=north west,
    legend style={font=\footnotesize},
    tick label style={font=\footnotesize},
    label style={font=\footnotesize},
]

% Supply curve: sellers S1--S5
\addplot[
    const plot,
    thick,
    teal,
] coordinates {
    (0,0.070)
    (50,0.075)
    (250,0.085)
    (500,0.095)
    (750,0.150)
    (1150,0.150)
};
\addlegendentry{Supply}

% Demand curve: consumers B6--B1
\addplot[
    const plot,
    thick,
    purple,
] coordinates {
    (0,0.130)
    (150,0.120)
    (300,0.110)
    (550,0.100)
    (800,0.090)
    (1000,0.080)
    (1100,0.080)
};
\addlegendentry{Demand}

% Clearing price
\addplot[
    only marks,
    mark=x,
    mark size=4pt,
    thick,
    orange,
] coordinates {(750,0.100)};

\node[anchor=south west, font=\footnotesize, orange]
    at (axis cs:760,0.108) {clearing price =};
\node[anchor=south west, font=\footnotesize, orange]
    at (axis cs:760,0.100) {0.10 Fr./kWh};

\end{axis}
\end{tikzpicture}
\end{center}

\textbf{Exercise 3: Three-phase power}
\begin{center}
  \includegraphics[\lw=.6]{media/ex3.png}
\end{center}
\underline{Data}:
\begin{gather*}
  \underline{U}_{1N} = 110\,\mathrm{V}\angle 0^\circ, \qquad
  \underline{U}_{2N} = 230\,\mathrm{V}\angle -120^\circ, \qquad
  \underline{U}_{3N} = 230\,\mathrm{V}\angle 120^\circ,\\
  \underline{Z}_{\Delta} = (30 + j25)\,\Omega
\end{gather*}
Calculate the complex power $\underline{S}$ and the power factor $\underline{\lambda}$
\figbox{$\underline{S} = \dfrac{\sum_i\left|\underline{U}\right|^2_i}{\underline{Z}_{\Delta}^{*}}$}
\begin{align*}
  \underline{U}_{12}
  &= \underline{U}_{1N} - \underline{U}_{2N}
  = 110\angle 0^\circ\,\mathrm{V} - 230\angle -120^\circ\,\mathrm{V}
  = 300.5\angle 41.52^\circ\,\mathrm{V}\\
  \underline{U}_{23}
  &= \underline{U}_{2N} - \underline{U}_{3N}
  = 230\angle -120^\circ\,\mathrm{V} - 230\angle 120^\circ\,\mathrm{V}
  = 398.5\angle -90^\circ\,\mathrm{V}\\
  \underline{U}_{31}
  &= \underline{U}_{3N} - \underline{U}_{1N}
  = 230\angle 120^\circ\,\mathrm{V} - 110\angle 0^\circ\,\mathrm{V}
  = 300.5\angle 138.48^\circ\,\mathrm{V}\\[1mm]
  \underline{S}
  &= \frac{\left|\underline{U}_{12}\right|^2
    + \left|\underline{U}_{23}\right|^2
    + \left|\underline{U}_{31}\right|^2}
    {\underline{Z}_{\Delta}^{*}}
    = \frac{(300.5\,\mathrm{V})^2 + (300.5\,\mathrm{V})^2
    + (398.5\,\mathrm{V})^2}
    {39.05\angle -39.81^\circ\,\Omega}\\
  &= 6.68 + j5.56\,\mathrm{kVA}
  = 8.69\angle 39.81^\circ\,\mathrm{kW}\\
  \lambda &= \cos(39.81^\circ) = 0.768
\end{align*}

\textbf{Exercise 4: 4-wire system}
\begin{center}
  \includegraphics[\lw=.65]{media/ex4}
\end{center}
\underline{Data}:
\[
\begin{aligned}
  \underline{U}_{1N} &= 220\,\mathrm{V}\angle 0^\circ,
  &\qquad R &= 100\,\Omega,\\
  \underline{U}_{2N} &= 220\,\mathrm{V}\angle -120^\circ,
  & L &= 160\,\mathrm{mH},\\
  \underline{U}_{3N} &= 220\,\mathrm{V}\angle 120^\circ,
  & C &= 40\,\mu\mathrm{F},\\
  f &= 50\,\mathrm{Hz},
  & L_N &= 500\,\mathrm{mH}.
\end{aligned}
\]

Calculate: $\underline{I}_1$, $\underline{I}_2$, $\underline{I}_3$, $\underline{I}_N$, and
$\underline{U}_{1K}$, $\underline{U}_{2K}$, $\underline{U}_{3K}$, $\underline{U}_{KN}$.

\figbox{$\underline{U}_{KN} = \dfrac{\underline{Y}_1\underline{U}_{1N} + \underline{Y}_2\underline{U}_{2N} + \underline{Y}_3\underline{U}_{3N}}{\underline{Y}_1 + \underline{Y}_2 + \underline{Y}_3 + \underline{Y}_N}$\\[1.5ex]
        $\underline{U}_{iK} = \underline{U}_{iN}-\underline{U}_{KN}\quad ; \quad\underline{I}_i = \underline{U}_{iK}\cdot \underline{Y}_i$}

\newcolumn
\underline{Admittances}:\\[.5ex]
\noindent\(
\begin{aligned}
  \underline{Y}_1 = \underline{Y}_R
  &= \frac{1}{R}
  = 0.010\angle 0^\circ\,\mathrm{S},\\
  \underline{Y}_2 = \underline{Y}_L
  &= \frac{1}{\omega L}\angle -90^\circ
  = 0.0199\angle -90^\circ\,\mathrm{S},\\
  \underline{Y}_3 = \underline{Y}_C
  &= \omega C\angle 90^\circ
  = 0.0126\angle 90^\circ\,\mathrm{S},\\
  \underline{Y}_N = \underline{Y}_L
  &= \frac{1}{\omega L_N}\angle -90^\circ
  = 0.00637\angle -90^\circ\,\mathrm{S}.
\end{aligned}
\)

\underline{Voltages}:\\[.5ex]
\noindent\(
\begin{aligned}
  \underline{U}_{KN}
  &= \frac{\underline{Y}_1\underline{U}_{1N}
    + \underline{Y}_2\underline{U}_{2N}
    + \underline{Y}_3\underline{U}_{3N}}
    {\underline{Y}_1+\underline{Y}_2+\underline{Y}_3+\underline{Y}_N}
  = 238.4\angle -137.5^\circ\,\mathrm{V},\\[1mm]
  \underline{U}_{1K}
  &= \underline{U}_{1N}-\underline{U}_{KN}
  = 427.2\angle 22^\circ\,\mathrm{V},\\
  \underline{U}_{2K}
  &= \underline{U}_{2N}-\underline{U}_{KN}
  = 71.9\angle -24^\circ\,\mathrm{V},\\
  \underline{U}_{3K}
  &= \underline{U}_{3N}-\underline{U}_{KN}
  = 357.8\angle 79.4^\circ\,\mathrm{V}.
\end{aligned}
\)

\underline{Currents}:\\[.5ex]
\noindent\(
\begin{aligned}
  \underline{I}_1
  &= \underline{U}_{1K}\underline{Y}_1
  = 4.27\angle 22^\circ\,\mathrm{A},\\
  \underline{I}_2
  &= \underline{U}_{2K}\underline{Y}_2
  = 1.43\angle -114^\circ\,\mathrm{A},\\
  \underline{I}_3
  &= \underline{U}_{3K}\underline{Y}_3
  = 4.51\angle 169.4^\circ\,\mathrm{A},\\
  \underline{I}_N
  &= \underline{U}_{KN}\underline{Y}_N
  = 1.52\angle 132.5^\circ\,\mathrm{A}.
\end{aligned}
\)

\textbf{Exercise 5: Three-phase systems}
\begin{center}
  \includegraphics[\lw=.7]{media/ex5.png}
\end{center}
\underline{Data}:
\[U_\text{LL} = 400 V / 50 Hz\quad ; \quad\underline{Z}_\text{Ltg} = (1+j2) \Omega\quad ; \quad\underline{Z}_\Delta = 30\angle 60^\circ\]

\begin{enumerate}[label=\alph*)]
  \item Calculate the line currents $\underline{I}$ and the voltages
        $\underline{U}_{\Delta}$ across the loads $\underline{Z}_{\Delta}$
        without the capacitor bank connected.
  \item Calculate the capacitance $C_K$ of the capacitor bank for reactive
        current compensation of the loads $\underline{Z}_{\Delta}$.
  \item Determine the line currents $\underline{I}$ in the compensated case.
\end{enumerate}

\underline{a) Without compensation}:
\figbox{$\underline{I}_L = \dfrac{U_\text{ph}}{\underline{Z}_\text{Ltg} + \underline{Z}_Y} = \dfrac{\underline{U}_\text{LL}}{\sqrt{3}}\cdot \dfrac{1}{\underline{Z}_\text{Ltg} + \dfrac{\underline{Z}_\Delta}{3}}$\\[1ex]
        $\underline{U}_\Delta = \sqrt{3}\underline{U}_Y = \sqrt{3}\left(\underline{I}_L \underline{Z}_Y\right) = \sqrt{3}\left(\underline{I}_L\cdot \dfrac{\underline{Z}_\Delta}{3}\right)$}
\newcolumn
\(
  \underline{I}_1 = \dfrac{400 V}{\sqrt{3}}\cdot \dfrac{1}{(1+j2)\Omega + \dfrac{30\angle 60^\circ}{3}} = 18.88\angle -60.6^\circ A\\[1ex]
  \underline{I}_2 = \underline{I}_1 - 120^\circ = 18.88\angle 179.4^\circ\\[0.5ex]
  \underline{I}_3 = \underline{I}_1 + 120^\circ = 18.88\angle 59.4^\circ
\)

\(
  \underline{U}_\Delta = \sqrt{3}\left(18.88\angle -60.6^\circ \cdot \dfrac{30\angle 60^\circ}{3}\right) = 327 \angle -0.63^\circ\, [\mathrm{V}]
\)

\(
  \underline{U}_{12,\Delta} = \underline{U}_\Delta + 30^\circ = 327 \angle 29.7^\circ\, [\mathrm{V}]\\[0.5ex]
  \underline{U}_{23,\Delta} = \underline{U}_\Delta - 120^\circ = 327 \angle -90.63^\circ\, [\mathrm{V}]\\[0.5ex]
  \underline{U}_{31,\Delta} = \underline{U}_\Delta + 120^\circ = 327 \angle 149.37^\circ\, [\mathrm{V}]
\)

\(\underline{Z}_\Delta = \const\ = 30\angle 60^\circ \Omega\)

\underline{b) Compensation capacitance}:
\figbox{$\underline{Y}_C = j\omega C_k\quad ; \quad \underline{Y}_Y = \dfrac{1}{\underline{Z}_Y}\quad ; \quad \Im\left(Y_C + Y_Y\right) = 0$}
\(
  \underline{Y}_Y = \dfrac{3}{\underline{Z}_\Delta} = 0.05 - j0.0866\, \mathrm{S} \to \Im\left(\underline{Y}_Y\right) = -0.0866\, \mathrm{S}\\[0.5ex]
  \Im(\underline{Y}_C) = -\underline{Y}_Y = 0.0866\, \mathrm{S}\\[0.5ex]
  0.0866 = \omega C_k \Longrightarrow C_k = \dfrac{0.0866}{2\pi\cdot 50\, \mathrm{Hz}} = 275.8\, [\mu\mathrm{F}]
\)

\underline{c) With compensation}:
\figbox{$Y_\text{load} = \Re(\underline{Y}_Y)\quad ; \quad Z_\text{load} = \dfrac{1}{Y_\text{load}}\quad ; \quad Z_\text{tot} = Z_\text{load} + \underline{Z}_\text{Ltg}$}
\(
  \underline{Z}_\text{tot} = 20 \Omega + (1 + j2) \Omega = 21 + j2 \Omega
\)

\(
  \underline{I}_L = \dfrac{\underline{U}_\text{LL}}{\underline{Z}_\text{tot}} \to \underline{I}_1 = \dfrac{400\, [\mathrm{V}]}{\sqrt{3}}\cdot \dfrac{1}{21+j2 \Omega} = 10.95\angle -5.44^\circ\, [\mathrm{A}]\\[1ex]
  \underline{I}_2 = \underline{I}_1 - 120^\circ = 10.95\angle -125.44\, [\mathrm{A}]\\[0.5ex]
  \underline{I}_3 = \underline{I}_1 + 120^\circ = 10.95\angle 114.56\, [\mathrm{A}]
\)

\textbf{Exercise 6: Surge impedance loading}\\
Equivalent line model of a lossless line with load $R_L$:
\begin{center}
  \includegraphics[\lw=.7]{media/ex6.png}
\end{center}
Determine $R_L$ so that the lossless line is optimal operation.
\underline{Data}:\\[.5ex]
\(
  L_b' = 1.3\, [\mathrm{mH}/\text{(km and phase)}]\quad ; \quad C_b' = 9.6\, [\mathrm{nF}/\text{(km and phase)}]\\[.5ex]
  l = 250\, [\mathrm{km} \text{( length of the line)}]
\)

\figbox{$Z_C = \sqrt{\dfrac{L_b'}{C_b'}} = \sqrt{\dfrac{L_b}{C_b}}\quad ; \quad L_b = L_b' \cdot l\quad ; \quad C_b = C_b' \cdot l$}

\(R_L = Z_C = \sqrt{\dfrac{\num[output-exponent-marker=\mathrm{E}]{1.3e-3}}{\num[output-exponent-marker=\mathrm{E}]{9.6e-9}}} = 368\, \Omega\)

\newcolumn
\textbf{Exercise 7: Transformers 1}
\begin{center}
  \includegraphics[\lw=.7]{media/ex7.png}
\end{center}
Determine the index number of transformer T$_3$.

\(
  \left(T5 + T4\right) \mod 12 = \left(T_3 + T_2 + T_1\right) \mod 12\\[.5ex]
  11 \mod 12 = (T_3 + 12) \mod 12\\[.5ex]
  \left(11-\cancel{12}\right) \mod 12 \equiv T_3 \to -1 \mod 12 \equiv T_3 \to T_3 = 11
\)

\textbf{Exercise 8: Transformer 2}
\begin{center}
  \includegraphics[\lw=.7]{media/ex8.png}
\end{center}
Determine a suitable transformer configuration for T$_4$.

\(
  T_2 + T_4 = T_3 + T_2 \Longrightarrow 11 + T_4 = 5\\[.5ex]
  11 + T_4 \equiv 5 \mod 12 \to T_4 = 6
\)

Suitable transformers: Dd6, Yy6, Dz6.

\textbf{Exercise 9: Active and reactive power of a synchronous generator}\\
A three-phase synchronous generator (star connected) is built as a nonsalient
pole machine. It operates at constant voltage and frequency.\\
\underline{Data}:\\
\(
  S_N=400\,\mathrm{MVA}\quad ; \quad U_N=20\,\mathrm{kV}\, /\, 50\, \mathrm{Hz}\quad ; \quad X_d=2\,\mathrm{p.u.}\\
  E=25\,\mathrm{kV}\quad ; \quad \delta=30^\circ
\)

$U_N$, unless otherwise specified, is line-to-line voltage.

Determine the active and reactive power of the generator.
Is the machine capacitive or inductive?

\figbox{$P = \dfrac{U\cdot U_p}{X_d}\sin(\vartheta)\quad ; \quad P_{3p} = 3\cdot P\\[1ex]
         Q = \dfrac{U\cdot U_p}{X_d}\cos(\vartheta) - \dfrac{U^2}{X_d}\quad ; \quad Q_{3p} = 3\cdot Q$}

\newcolumn
\(
  P = \dfrac{\num[output-exponent-marker=\mathrm{E}]{20e3}\, [\mathrm{V}]\cdot \num[output-exponent-marker=\mathrm{E}]{25e3}\, [\mathrm{V}]}{\sqrt{3}\cdot 2\, [\text{p.u.}]}\sin(30^\circ) = 72.2\, [\mathrm{MW}]\\[.5ex]
  P_{3p} = 3\cdot 72.2 = 216.6\, [\mathrm{MW}]
\)

\(
  Q = \dfrac{\num[output-exponent-marker=\mathrm{E}]{20e3}\, [\mathrm{V}]\cdot \num[output-exponent-marker=\mathrm{E}]{25e3}\, [\mathrm{V}]}{\sqrt{3}\cdot 2\, [\text{p.u.}]}\cos(30^\circ) - \dfrac{\left(\dfrac{\num[output-exponent-marker=\mathrm{E}]{20e3}\, [\mathrm{V}]}{\sqrt{3}}\right)^2}{2\, \text{p.u.}} = 58.33\, [\mathrm{MVA}]\\[.5ex]
  P_{3p} = 3\cdot 58.33 = 175\, [\mathrm{MVA}]
\)

\textbf{Exercise 10: Interconnected control areas}\\
Three control areas \(N_1\)--\(N_2\)--\(N_3\) are connected by \(L_1\) and
\(L_2\), initially without power exchange. A \(100\,\mathrm{MW}\) plant fails
in \(N_2\).

\(
  f_N=50\,\mathrm{Hz}\quad ; \quad K_{N1}=400\,\mathrm{MW/Hz}\quad ; \quad
  K_{N2}=K_{N3}=500\,\mathrm{MW/Hz}
\)

\begin{enumerate}[label=\alph*)]
  \item What frequency will occur in the control areas after the primary controllers have been activated?
  \item What power is then exchanged between the areas?
  \item What input signals $\Delta P_R$ are given to the secondary controllers of the three areas?
  \item When will the power exchange on L1 and L2 return to normal?
\end{enumerate}
\begin{center}
  \includegraphics[\lw]{media/ex10.png}
\end{center}

\underline{a) Frequency shift}:
\figbox{$\Delta P_i = -\sum_i \left(K_{Ni}\right) \Delta f \Longleftrightarrow \Delta f = \dfrac{\Delta P}{-\left(\sum_i K_{Ni}\right)} $}
\(\Delta f = \dfrac{100\, [\mathrm{MW}]}{-\left(400+500+500\right)\, [\mathrm{MW/Hz}]} = -0.0714\, [\mathrm{Hz}]\)

\underline{b) Power exchanged}:
\figbox{$\Delta P_i = -K_{Ni} \Delta f$}
\(
  \Delta P_1 = -400\, [\mathrm{MW/Hz}] \cdot (-0.0714)\, [\mathrm{Hz}] = 28.56\, [\mathrm{MW}]\\[1ex]
  \Delta P_2 = \Delta P_3 = -500\, [\mathrm{MW/Hz}] \cdot (-0.0714)\, [\mathrm{Hz}] = 35.7\, [\mathrm{MW}]
\)

\underline{c) Secondary controllers}:
\figbox{$\Delta P_{Ri} = \Delta P_i - \Delta P_{Ki}$}
\(
  \Delta P_{R1} = \Delta P_1 + K_{N1}\Delta f = 28.56\, [\mathrm{MW}] - 28.56\, [\mathrm{MW}] = 0\, [\mathrm{MW}]\\[.5ex]
  \Delta P_{R2} = \Delta P_3 + K_{N3}\Delta f = 35.7\, [\mathrm{MW}] - 35.7\, [\mathrm{MW}] = 0\, [\mathrm{MW}]\\[.5ex]
  \Delta P_{R3} = \Delta P_2 + K_{N2}\Delta f = -\left(\Delta P_1 + \Delta P_3\right) + K_{N2}\Delta f\\[.5ex]
  \phantom{\Delta P_{R3}} = -(28.56 + 37.5)\, [\mathrm{MW}] + 500\cdot\left(-0.0714\right)\, [\mathrm{MW}] = -100\, [\mathrm{MW}]
\)

\underline{d) Time period}:
Between 5 to 15 minutes.

\newcolumn
\textbf{Exercise 11: Ybus}\\
Form the Ybus of the following system:
\begin{center}
  \includegraphics[\lw=.7]{media/ex11.png}
\end{center}
\(
  \begin{cases}
    I_1 = \dfrac{1}{j0.25}\left(v_1 - v_2\right)\\[2ex]
    I_2 = \dfrac{1}{j0.1}\left(v_2 - v_3\right) + \dfrac{1}{j0.25}\left(v_2 - v_1\right)\\[2ex]
    I_3 = \dfrac{1}{j0.1}\left(v_3 - v_2\right)
  \end{cases}
  \begin{cases}
    I_1 = -j4v_1 + j4v_2\\[2.5ex]
    I_2 = -j14v_2 + j10v_3 + j4v_1\\[2.5ex]
    I_3 = -j10v_3 + j10v_2
  \end{cases}
\)
\[
  \begin{bmatrix}
    I_1\\
    I_2\\
    I_3
  \end{bmatrix}
  =
  \begin{bmatrix}
    -j4 & j4 & 0\\
    j4 & -j14 & j10\\
    0 & j10 & -j10
  \end{bmatrix}
  \cdot
  \begin{bmatrix}
    v_1\\
    v_2\\
    v_3
  \end{bmatrix}
\]

\textbf{Exercise 12a: Two-node system ($P_B$ and $Q_B$)}
\begin{center}
  \includegraphics[\lw=.6]{media/ex12.png}
\end{center}
\underline{Data}:
\[
  \underline{U}_A = 400\angle0^\circ\, [\mathrm{V}],\quad Z_{AB} = 0.1 + j0.1\, [\Omega],\quad
  \underline{U}_B = 396.3\, e^{j(-0.1774^\circ)}\, [\mathrm{V}]
\]
Calculate $P_B$ and $Q_B$. Is the node inductive or capacitive?
\figbox{$Z_{AB} = R_{AB} + jX_{AB} = \left|Z_{AB}\right|e^{j\theta}$\\[1ex]
        $P_B = \dfrac{\left|U_A\right|\left|U_B\right|}{\left|Z_{AB}\right|}\cos(\theta + \delta) - \dfrac{\left|U_B\right|^2}{\left|Z_{AB}\right|}\cos(\theta)$\\[1ex]
        $Q_B = \dfrac{\left|U_A\right|\left|U_B\right|}{\left|Z_{AB}\right|}\sin(\theta + \delta) - \dfrac{\left|U_B\right|^2}{\left|Z_{AB}\right|}\sin(\theta)$
        }

\(
  Z_{AB} = 0.1414e^{j45^\circ}\, [\Omega]\\[.5ex]
  P_B = \dfrac{400\cdot396.3}{0.1414}\cos(45^\circ-0.1774^\circ)
  - \dfrac{396.3^2}{0.1414}\cos(45^\circ)
  = 9815\, [\mathrm{W}]\\[.5ex]
  Q_B = \dfrac{400\cdot396.3}{0.1414}\sin(45^\circ-0.1774^\circ)
  - \dfrac{396.3^2}{0.1414}\sin(45^\circ)
  = 4908\, [\mathrm{Var}]
\)

$Q_B > 0$ \to Node $B$ consumes reactive power \to Inductive system

\newcolumn
\textbf{Exercise 12b: Two-node system (Iterative process for $U_B$)}\\
\underline{Data}:
\[
  U_A = 400\, [\mathrm{V}]\ ; \ Z_{AB} = 0.1 + j0.1\, [\Omega]\ ; \
  P_B = 9815\, [\mathrm{W}]\ ; \ Q_B = 4908\, [\mathrm{Var}]
\]
Calculate $\underline{U}_B$ (magnitude and phase angle $\delta$).

\begin{enumerate}[label=Step \arabic*), itemsep=1.5ex]
  \item Initialize $i=0$ and $\underline{U}_B^{(0)}=\underline{U}_A$.
  \item Calculate the current:
        $\underline{I}_B^{(i)} =
        \left\{\dfrac{P_B+jQ_B}{\underline{U}_B^{(i)}}\right\}^*$.
  \item Update the voltage:
        $\underline{U}_B^{(i+1)} =
        \underline{U}_A-Z_{AB}\underline{I}_B^{(i)}$.
  \item Check convergence:
        $\left|\left|\underline{U}_B^{(i+1)}\right|
        -\left|\underline{U}_B^{(i)}\right|\right|<\varepsilon\ ;\ \varepsilon = \num[output-exponent-marker=\mathrm{E}]{1e-5}$.\\
        Otherwise, set $i=i+1$ and repeat from Step 2.
\end{enumerate}

\underline{Calculator iteration}:\\
Set $\mathrm{Ans}=\underline{U}_A$, then repeatedly enter
\figbox{\[
  \underline{U}_A-(Z_{AB})\,
  \dfrac{P_B-jQ_B}{\operatorname{CONJ}(\mathrm{Ans})}
\]}
until the result no longer changes. The final result is $\underline{U}_B$.

\underline{Result}:

$\underline{U}_B = 396.28\angle -0.18^\circ$ [V] $= 396.28 - j1.23$ [V]

\textbf{Exercise 13: Short circuits}
\begin{center}
  \includegraphics[\lw=.7]{media/ex13.png}
\end{center}
\underline{Data}:
\[V_L = 20\, [\mathrm{kV}]\quad ; \quad f = 50\, [\mathrm{Hz}]\quad ; \quad I_k = 300\, [\mathrm{A}]\quad ; \quad R = 12\, [\Omega]\]
\begin{enumerate}[label=\alph*)]
  \item Determine the value of the leakage reactance $X_k$
  \item Calculate the short-circuit current at time $t=0.03$ s.\\
        Assume that the short occurred at $t=0$ s.
\end{enumerate}
\figbox{$i(t) = i_s(t) + i_t(t)$\\[1.5ex]
        $i_s(t) = \dfrac{\sqrt{2}V_S}{\left|Z\right|}\sin(\omega t + \alpha - \Theta)$\\[1ex]
        $i_t(t) = -i_s(0)\cdot e^{-\left(R/L\right)t} = \dfrac{\sqrt{2}V_S}{\left|Z\right|}\sin\left(\Theta - \alpha\right)\cdot e^{-(R/L)t}$\\[1ex]
        $\left|Z\right| = \sqrt{R^2 + \omega^2L^2}\angle \left(\Theta = \tan^{-1}\left(\dfrac{\omega L}{R}\right)\right)$
}

\newcolumn
\underline{a) Leakage reactance}:

\(
  V_{1N} = \dfrac{V_L}{\sqrt{3}}\quad ; \quad I_k = \dfrac{V_{1N}}{\left|Z\right|} \Longrightarrow \left|Z\right| = \dfrac{V_L}{\sqrt{3}I_k}\\[.5ex]
  \left|Z\right| = \sqrt{R^2 + X_k^2} \Longrightarrow X_k = \sqrt{\left|Z\right|^2 - R^2} = \sqrt{\left(\dfrac{V_L}{\sqrt{3}I_k}\right)^2 - R^2}\\[.5ex]
  \phantom{\left|Z\right|} = \sqrt{\left(\dfrac{\num[output-exponent-marker=\mathrm{E}]{20e3}\, [\mathrm{V}]}{\sqrt{3}\cdot 300\, [\mathrm{A}]}\right)^2 - \left(12\, [\Omega]\right)^2} = 36.57\, [\Omega]
\)

\underline{b) Short circuit}:

$X_k = 2\pi f K \Longrightarrow K = \dfrac{X_k}{2\pi f} = \dfrac{36.57\, [\Omega]}{2\pi \cdot 50\, [\mathrm{Hz}]} = 0.1164\, [\mathrm{H}]$

\begin{align*}
  i_t(0) &= -i_s(0)e^{-(R/K)t}\\[.5ex]
  i_t(0.03) &= \sqrt{2}I_k\sin(\Theta)e^{-(12/0.1164)\cdot0.03}\\[.5ex]
  &= \sqrt{2}I_k\sin\left(\arctan\left(\dfrac{X_k}{R}\right)\right)e^{-(12/0.1164)\cdot0.03}\\[.5ex]
  &= \sqrt{2}\cdot 300\, [\mathrm{A}] \sin\left(\arctan\left(\dfrac{36.57\, [\Omega]}{12\, [\Omega]}\right)\right)e^{-(12/0.1164)\cdot0.03}\\[.5ex]
  &= 18.29\, [\mathrm{A}]
\end{align*}

\begin{align*}
  i_s(0.03) &= \sqrt{2}I_k \sin\left(2\pi f \cdot 0.03\, [\mathrm{s}] - \arctan\left(\dfrac{X_k}{R}\right)\right)\\[.5ex]
  &= \sqrt{2}\cdot 300\, [\mathrm{A}] \sin\left(2\pi \cdot 50\, [\mathrm{Hz}] \cdot 0.03\, [\mathrm{s}] - \arctan\left(\dfrac{0.1164\, [\mathrm{H}]}{12\, [\Omega]}\right)\right)\\[.5ex]
  &= 403.12\, [\mathrm{A}]
\end{align*}

\(i(t) = i_t(t) + i_s(t) = 403.12\, [\mathrm{A}] + 18.29\, [\mathrm{A}] = 421.41\, [\mathrm{A}]\)

\textbf{Exercise 14: Gas and steam combined cycle power plant (CCGT)}

\underline{Data}:
\[
  P_{\mathrm{th,fuel}}=600\, [\mathrm{MW}]
  \quad ; \quad
  P_{\mathrm{el,GT}}=240\, [\mathrm{MW}]
  \quad ; \quad
  \dot m_{\mathrm{exh}}=500\, [\mathrm{kg/s}]
\]
\[
  T_{\mathrm{in}}=600^\circ\mathrm{C}
  \quad ; \quad
  T_{\mathrm{out}}=100^\circ\mathrm{C}
  \quad ; \quad
  c_{p,\mathrm{exh}}=1.1\, [\mathrm{kJ/(kgK)}]
  \quad ; \quad
  \eta_{\mathrm{DT}}=40\%
\]
Calculate $\eta_{\mathrm{GT}}$, transferred heat $\dot Q_{\mathrm{trans}}$,
steam-turbine power $P_{\mathrm{el,DT}}$, total power and total efficiency.

\figbox{
  $\eta_{\mathrm{GT}}=\dfrac{P_{\mathrm{el,GT}}}{P_{\mathrm{th,fuel}}}$\\[1ex]
  $\dot Q_{\mathrm{trans}}=\dot m_{\mathrm{exh}}c_{p,\mathrm{exh}}\Delta T$\\[1ex]
  $P_{\mathrm{el,DT}}=\eta_{\mathrm{DT}}\dot Q_{\mathrm{trans}}$\\[1ex]
  $P_{\mathrm{el,tot}}=P_{\mathrm{el,GT}}+P_{\mathrm{el,DT}}
  \quad ; \quad
  \eta_{\mathrm{tot}}=\dfrac{P_{\mathrm{el,tot}}}{P_{\mathrm{th,fuel}}}$
}

\underline{Solution}:
\[
  \eta_{\mathrm{GT}}=\frac{240}{600}=0.40=40\%
\]
\[
  \Delta T=600^\circ\mathrm{C}-100^\circ\mathrm{C}=500\, [\mathrm{K}]
\]
\[
  \dot Q_{\mathrm{trans}}
  =500\cdot1.1\cdot500\, [\mathrm{kJ/s}]
  =275000\, [\mathrm{kW}]
  =275\, [\mathrm{MW}]
\]
\[
  P_{\mathrm{el,DT}}=0.40\cdot275\, [\mathrm{MW}]
  =110\, [\mathrm{MW}]
\]
\[
  P_{\mathrm{el,tot}}=240+110=350\, [\mathrm{MW}]
  \quad ; \quad
  \eta_{\mathrm{tot}}=\frac{350}{600}=0.583=58.3\%
\]
\textbf{Discussion}: the exhaust heat adds $110$ MW without additional fuel.
Lower chimney temperature would increase efficiency, but condensation of acidic
components can cause corrosion.

\textbf{Exercise 15: Fuel consumption of a nuclear power plant}

\underline{Data}:
\[
  P_{\mathrm{el,net}}=1010\, [\mathrm{MW}]
  ; \quad
  \eta_{\mathrm{el}}=34\%
  ; \quad
  E_{\mathrm{fission}}\approx200\, [\mathrm{MeV}]
\]
\[
  M_{\mathrm{U235}}=235.04\, [\mathrm{g/mol}]
  ; \quad
  1\, [\mathrm{MeV}]=1.602\cdot10^{-13}\, [\mathrm{J}]
\]
Calculate the required reactor thermal power, fission rate and daily consumed
mass of split U-235.

\figbox{
  $P_{\mathrm{th}}=\dfrac{P_{\mathrm{el,net}}}{\eta_{\mathrm{el}}}$\\[1ex]
  $\dot N_{\mathrm{fission}}=\dfrac{P_{\mathrm{th}}}{E_{\mathrm{fission}}}$\\[1ex]
  $N_{\mathrm{day}}=\dot N_{\mathrm{fission}}\cdot86400
  \quad ; \quad
  n=\dfrac{N_{\mathrm{day}}}{N_A}
  \quad ; \quad
  m=nM_{\mathrm{U235}}$
}

\underline{Solution}:
\[
  P_{\mathrm{th}}=\frac{1010\, [\mathrm{MW}]}{0.34}
  =2970.6\, [\mathrm{MW}]
\]
\[
  E_{\mathrm{fission}}
  =200\cdot1.602\cdot10^{-13}\, [\mathrm{J}]
  =3.204\cdot10^{-11}\, [\mathrm{J}]
\]
\[
  \dot N_{\mathrm{fission}}
  =\frac{2.9706\cdot10^9\, [\mathrm{J/s}]}
  {3.204\cdot10^{-11}\, [\mathrm{J}]}
  =9.27\cdot10^{19}\, [\mathrm{s^{-1}}]
\]
\[
  N_{\mathrm{day}}=9.27\cdot10^{19}\cdot86400
  =8.01\cdot10^{24}
  \quad ; \quad
  n=\frac{8.01\cdot10^{24}}{6.022\cdot10^{23}}
  =13.3\, [\mathrm{mol}]
\]
\[
  m=13.3\cdot235.04\, [\mathrm{g}]
  =3126\, [\mathrm{g}]
  \approx3.13\, [\mathrm{kg/day}]
\]
\textbf{Discussion}: only a few kg of actually split U-235 provide the daily
energy. Real fuel assemblies contain mostly U-238 and only a few percent
fissile U-235, and remain in the reactor for years.

\textbf{Exercise 16: Hydrothermal geothermal power plant}

\underline{Data}:
\[
  T_{\mathrm{prod}}=130^\circ\mathrm{C}
  \quad ; \quad
  T_{\mathrm{rein}}=70^\circ\mathrm{C}
  \quad ; \quad
  \dot m_{\mathrm{th}}=80\, [\mathrm{kg/s}]
\]
\[
  c_{p,\mathrm{water}}=4.2\, [\mathrm{kJ/(kgK)}]
  \quad ; \quad
  \eta_{\mathrm{ORC}}=12\%
  \quad ; \quad
  E_{\mathrm{house}}=4000\, [\mathrm{kWh/a}]
\]
Assume $8000$ operating hours per year. Calculate extracted thermal power, net
electrical power and number of supplied households.

\figbox{
  $P_{\mathrm{th}}=\dot m_{\mathrm{th}}c_{p,\mathrm{water}}\Delta T$\\[1ex]
  $P_{\mathrm{el,net}}=\eta_{\mathrm{ORC}}P_{\mathrm{th}}$\\[1ex]
  $E_{\mathrm{plant}}=P_{\mathrm{el,net}}t_{\mathrm{op}}
  \quad ; \quad
  N_{\mathrm{house}}=\dfrac{E_{\mathrm{plant}}}{E_{\mathrm{house}}}$
}

\underline{Solution}:
\[
  \Delta T=130^\circ\mathrm{C}-70^\circ\mathrm{C}=60\, [\mathrm{K}]
\]
\[
  P_{\mathrm{th}}=80\cdot4.2\cdot60\, [\mathrm{kJ/s}]
  =20160\, [\mathrm{kW}]
  =20.16\, [\mathrm{MW}]
\]
\[
  P_{\mathrm{el,net}}=0.12\cdot20.16\, [\mathrm{MW}]
  =2.42\, [\mathrm{MW}]
\]
\[
  E_{\mathrm{plant}}=2.42\, [\mathrm{MW}]\cdot8000\, [\mathrm{h/a}]
  =19360\, [\mathrm{MWh/a}]
  =19360000\, [\mathrm{kWh/a}]
\]
\[
  N_{\mathrm{house}}=\frac{19360000}{4000}=4840
\]
\textbf{Discussion}: the electrical efficiency is low because the temperature
level is low, but geothermal plants can provide base-load energy. The
re-injected $70^\circ$C water is still valuable for district heating or CHP;
drilling success and mass flow are the main economic risks.

\textbf{Exercise 17: Hydropower turbine power}

\underline{Data}:
\[
  \rho=1000\, [\mathrm{kg/m^3}]
  \quad ; \quad
  g=9.81\, [\mathrm{m/s^2}]
  \quad ; \quad
  \eta_T=85\%
  \quad ; \quad
  \eta_G=95\%
\]
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Site} & \textbf{Head $h$} & \textbf{Flow $Q$}\\
  \midrule
  A: high Alps & 800 m & 15 $\mathrm{m^3/s}$\\
  B: upland river & 60 m & 120 $\mathrm{m^3/s}$\\
  C: lowland weir & 12 m & 400 $\mathrm{m^3/s}$\\
  \bottomrule
\end{tabularx}

Select turbine type and estimate power. For Site A, check the calculation.

\figbox{
  $P_{\mathrm{hydr}}=\rho gQh$\\[1ex]
  $P_{\mathrm{el}}=P_{\mathrm{hydr}}\eta_T\eta_G$
}

\underline{Turbine selection}:\\
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Site} & \textbf{Turbine} & \textbf{Diagram estimate}\\
  \midrule
  A & Pelton & approx. 100--110 MW\\
  B & Francis & approx. 60--65 MW\\
  C & Kaplan & approx. 40 MW\\
  \bottomrule
\end{tabularx}

\underline{Site A check}:
\[
  P_{\mathrm{hydr}}
  =1000\cdot9.81\cdot15\cdot800
  =117720000\, [\mathrm{W}]
  =117.72\, [\mathrm{MW}]
\]
\[
  P_{\mathrm{el}}
  =117.72\cdot0.85\cdot0.95
  =95.06\, [\mathrm{MW}]
\]
\textbf{Losses}: hydraulic friction/turbulence, mechanical bearing losses,
generator copper/iron losses, transformer and line losses.

\textbf{Exercise 18: Raising the dams at Lake Grimsel}

\underline{Data}:
\[
  h_{\mathrm{old}}=100\, [\mathrm{m}]
  \quad ; \quad
  b_{\mathrm{old}}=800\, [\mathrm{m}]
  \quad ; \quad
  L=4000\, [\mathrm{m}]
  \quad ; \quad
  \Delta h=23\, [\mathrm{m}]
\]
\[
  h_{\mathrm{new}}=123\, [\mathrm{m}]
  \quad ; \quad
  \rho=1000\, [\mathrm{kg/m^3}]
  \quad ; \quad
  h_{\mathrm{eff}}\approx110\, [\mathrm{m}]
\]
Model the valley as an upside-down triangular prism.

\figbox{
  $b(h)=\dfrac{b_{\mathrm{old}}}{h_{\mathrm{old}}}h$\\[1ex]
  $A(h)=b(h)L$\\[1ex]
  $V=\displaystyle\int_0^h A(h)\,\mathrm dh$\\[1ex]
  $\Delta E_{\mathrm{pot}}=\rho\Delta Vgh_{\mathrm{eff}}$
}

\underline{Geometry}:
\[
  b(h)=\frac{800}{100}h=8h
  \quad ; \quad
  A(h)=8h\cdot4000=32000h
\]
\[
  V_{\mathrm{old}}
  =\int_0^{100}32000h\,\mathrm dh
  =16000h^2\big|_0^{100}
  =160\cdot10^6\, [\mathrm{m^3}]
\]
\[
  V_{\mathrm{new}}
  =16000\cdot123^2
  =242.064\cdot10^6\, [\mathrm{m^3}]
  \approx242\, [\mathrm{Mio.\ m^3}]
\]
\[
  \Delta V=V_{\mathrm{new}}-V_{\mathrm{old}}
  \approx82\, [\mathrm{Mio.\ m^3}]
\]
\[
  \frac{\Delta h}{h_{\mathrm{old}}}=23\%
  \quad ; \quad
  \frac{\Delta V}{V_{\mathrm{old}}}
  =\frac{82}{160}=51.25\%
\]
\[
  \Delta E_{\mathrm{pot}}
  =1000\cdot82\cdot10^6\cdot9.81\cdot110
  =8.84\cdot10^{13}\, [\mathrm{J}]
  =24.55\, [\mathrm{GWh}]
\]
\textbf{Discussion}: technically attractive because storage volume grows
disproportionately with height. Environmental argument: flooding upper valley
areas can destroy rare moor/glacial habitats irreversibly.

\textbf{Exercise 19: Pumped-storage cycle}

\underline{Data}:
\[
  D=600\, [\mathrm{m}]
  \quad ; \quad
  h_{\mathrm{stat,min}}=450\, [\mathrm{m}]
  \quad ; \quad
  h_{\mathrm{loss}}=10\, [\mathrm{m}]
\]
\[
  Q_{\mathrm{pump}}=50\, [\mathrm{m^3/s}]
  \quad ; \quad
  t_{\mathrm{pump}}=6\, [\mathrm{h}]
  \quad ; \quad
  \eta_{\mathrm{pump}}=90\%
\]
\[
  Q_{\mathrm{turb}}=65\, [\mathrm{m^3/s}]
  \quad ; \quad
  \eta_{\mathrm{turb}}=92\%
\]
\[
  p_{\mathrm{buy}}=40\, [\mathrm{CHF/MWh}]
  \quad ; \quad
  p_{\mathrm{sell}}=180\, [\mathrm{CHF/MWh}]
\]
Calculate pumped water volume, reservoir level rise, mean pumping head,
electrical input energy, mean turbine head, generated output energy, turbine
operating time, round-trip efficiency and economic profit/loss. Discuss whether
the cycle is worthwhile and why pumped storage is system-relevant despite
losses.

\figbox{
  $V=Qt
  \quad ; \quad
  A=\pi(D/2)^2
  \quad ; \quad
  \Delta h=V/A$\\[1ex]
  $W_{\mathrm{in}}=\dfrac{\rho gVh_{\mathrm{pump,mean}}}{\eta_{\mathrm{pump}}}$\\[1ex]
  $W_{\mathrm{out}}=\rho gVh_{\mathrm{turb,mean}}\eta_{\mathrm{turb}}$\\[1ex]
  $\eta_{\mathrm{cycle}}=\dfrac{W_{\mathrm{out}}}{W_{\mathrm{in}}}$
}

\underline{Pumping}:
\[
  V=50\cdot6\cdot3600=1080000\, [\mathrm{m^3}]
\]
\[
  A=\pi\cdot300^2=282743\, [\mathrm{m^2}]
  \quad ; \quad
  \Delta h=\frac{1080000}{282743}=3.82\, [\mathrm{m}]
\]
\[
  h_{\mathrm{pump,mean}}
  =450+\frac{3.82}{2}+10
  =461.91\, [\mathrm{m}]
\]
\[
  W_{\mathrm{in}}
  =\frac{1000\cdot9.81\cdot1080000\cdot461.91}{0.90}
  =5.435\cdot10^{12}\, [\mathrm{J}]
  =1509.7\, [\mathrm{MWh}]
\]

\underline{Turbining}:
\[
  h_{\mathrm{turb,mean}}
  =450+\frac{3.82}{2}-10
  =441.91\, [\mathrm{m}]
\]
\[
  W_{\mathrm{out}}
  =1000\cdot9.81\cdot1080000\cdot441.91\cdot0.92
  =4.312\cdot10^{12}\, [\mathrm{J}]
  =1197.8\, [\mathrm{MWh}]
\]
\[
  t_{\mathrm{turb}}=\frac{1080000}{65}
  =16615\, [\mathrm{s}]
  =4.62\, [\mathrm{h}]
\]
\[
  \eta_{\mathrm{cycle}}=\frac{1197.8}{1509.7}=79.3\%
\]
\[
  C=1509.7\cdot40=60388\, [\mathrm{CHF}]
  \quad ; \quad
  R=1197.8\cdot180=215604\, [\mathrm{CHF}]
\]
\[
  \mathrm{Profit}=R-C=155216\, [\mathrm{CHF}]
\]
\textbf{Decision}: economically worthwhile for this price spread. System value:
fast balancing power, absorption of renewable surplus and firm peak capacity.

\textbf{Exercise 20: Dynamic grid tariffs}

\underline{Task}: Compare CKW standard tariffs with dynamic grid tariffs and
identify which bill components fluctuate.

\underline{Facts}:
\begin{itemize}
  \item Standard tariff: fixed or time-of-use price blocks known in advance.
  \item Dynamic grid tariff: 15-min grid-use price changes according to grid
        congestion; published day-ahead.
  \item In basic supply, the energy component is not freely dynamic; dynamic
        restructuring mainly applies to grid usage.
\end{itemize}

\underline{Component split}:
\[
  p_{\mathrm{tot}}
  =(p_{\mathrm{energy}}+p_{\mathrm{grid,dyn}}+p_{\mathrm{levies}}
  +p_{\mathrm{winter}})\,(1+\mathrm{VAT})
\]
Only $p_{\mathrm{grid,dyn}}$ fluctuates in the dynamic grid tariff. Energy,
levies, winter reserve and VAT remain static for the tariff calculation.

\underline{Dynamic-grid extremes from slides}:
\[
  p_{\mathrm{grid,dyn,min}}=0.1\, [\mathrm{Rp/kWh}]
  \quad ; \quad
  p_{\mathrm{grid,dyn,max}}=32.0\, [\mathrm{Rp/kWh}]
\]
\[
  \Delta p_{\mathrm{grid}}=31.9\, [\mathrm{Rp/kWh}]
\]
\textbf{Interpretation}: dynamic grid tariffs do not make electricity
production cheaper; they create a financial signal to shift flexible loads away
from local grid peaks.

\textbf{Exercise 21: Dynamic sharing coefficient}

\underline{Data}:
\[
  P_{\mathrm{PV}}=12\, [\mathrm{kW}]
  \quad ; \quad
  L_A=14\, [\mathrm{kW}]
  \quad ; \quad
  L_B=4\, [\mathrm{kW}]
\]
Allocate PV to peers A and B to minimize the highest remaining grid import.

\figbox{
  $\min P_{\max}$\\[.5ex]
  $a_A+a_B=P_{\mathrm{PV}}
  \quad ; \quad
  0\leq a_A\leq L_A
  \quad ; \quad
  0\leq a_B\leq L_B$\\[.5ex]
  $P_{\max}\geq L_A-a_A
  \quad ; \quad
  P_{\max}\geq L_B-a_B$
}

\underline{Solution}: optimum equalizes the two remaining grid imports:
\[
  L_A-a_A=L_B-a_B
  \quad ; \quad
  a_A+a_B=12
\]
\[
  14-a_A=4-a_B
  \Rightarrow a_A-a_B=10
  \quad ; \quad
  a_A=11\, [\mathrm{kW}]
  \quad ; \quad
  a_B=1\, [\mathrm{kW}]
\]
\[
  P_{\mathrm{grid},A}=14-11=3\, [\mathrm{kW}]
  \quad ; \quad
  P_{\mathrm{grid},B}=4-1=3\, [\mathrm{kW}]
\]
\[
  c_A=\frac{11}{12}=91.7\%
  \quad ; \quad
  c_B=\frac{1}{12}=8.3\%
\]
\textbf{Result}: the dynamic allocation shaves the maximum individual grid
peak from $14$ kW to $3$ kW.

\textbf{Exercise 22: Choose ZEV, vZEV or LEG}

\underline{Task}: For each scenario choose the regulatory framework and
allocation key.

\begin{tabularx}{\columnwidth}{@{}XlX@{}}
  \toprule
  \textbf{Scenario} & \textbf{Type} & \textbf{Allocation key}\\
  \midrule
  MFH + supermarket, one property & ZEV & hierarchical or fixed investor-first\\
  5 SFH on same street / LV box & vZEV & hierarchical, then proportional\\
  village: school, bakery, households & LEG & hierarchical political cascade\\
  \bottomrule
\end{tabularx}

\textbf{Reasoning}: ZEV is best behind one meter/property and saves all grid
fees internally. vZEV avoids digging private cables while allowing nearby
low-voltage neighbours to share energy digitally. LEG is needed for municipal
scale across several transformer zones and requires a legal entity.

\textbf{Allocation logic}: hierarchical sharing is used when someone has a
priority claim, e.g. investor ROI, House A's EV or the mayor's bakery-first
policy. Proportional sharing is fairer for remaining energy after priority
loads are served.

\textbf{Exercise 23: Sonnendorf smart-grid memo}

\underline{Task}: Write a short technical memo using at least 8 abbreviations:
ZEV, vZEV, LEG, DSO, EMS, AMI, BESS, ToU, cVPP, DR.

\underline{Model answer}:
Sonnendorf should create a \textbf{LEG} because the school, bakery and SFHs are
spread across the municipality and need to use the public \textbf{DSO} grid.
The \textbf{AMI} smart meters provide 15-min data for allocation and billing.
An \textbf{EMS} coordinates the school PV, household EV charging and bakery
loads. A community \textbf{BESS} stores midday surplus and supplies evening
loads. \textbf{ToU}/dynamic grid tariffs should trigger \textbf{DR}: EVs and
heat pumps shift away from expensive grid periods. The assets can be aggregated
as a \textbf{cVPP} to reduce peaks and possibly offer flexibility services.
Individual apartment blocks could still use \textbf{ZEV}; neighbouring SFHs
could use \textbf{vZEV}, but the village-wide solution is the LEG.

\part{SW 1: Introduction}
\section{Swiss grid levels}
Electric power grids are split into voltage levels because the optimal voltage
depends on distance and power. High voltage reduces current and losses during
transport; lower voltage is safer, cheaper to insulate and easier to switch
close to consumers.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Voltage} & \textbf{Purpose}\\
  \midrule
  380/220 kV & long-distance transport, import/export, large power plants\\
  $\sim110$ kV & regional transport, large industry, connection to HV grid\\
  10--40 kV & medium-voltage distribution in cities/regions\\
  0.4 kV & final low-voltage supply for households and small consumers\\
  \bottomrule
\end{tabularx}

\section{Choice of grid voltage}
\subsection{Transmission losses}
For a given transmitted active power, increasing voltage lowers the current.
Since ohmic losses grow with $I^2$, high voltage is the main technical reason
for economical long-distance transmission.
\[
  P_{\mathrm{trans}}=U_mI
  \quad ; \quad
  P_\Omega=RI^2
  =R\left(\frac{P_{\mathrm{trans}}}{U_m}\right)^2
\]
\[
  P_{\mathrm{trans}}=\sqrt{3}\,U_LI_L\cos\varphi
  \quad ; \quad
  P_\Omega=\frac{P_{\mathrm{trans}}^2R}
  {U_L^2\cos^2\varphi}
\]
where: $P_{\mathrm{trans}}$ = transmitted active power; $P_\Omega$ =
resistive loss; $U_L$ = line-to-line RMS voltage.

\subsection{Economic optimum}
Voltage cannot be increased indefinitely: insulation, towers, clearances,
switchgear and protection become more expensive. The economical voltage is the
minimum of loss cost and investment cost.

\begin{center}
  \includegraphics[\lw=.7]{media/economics.png}
\end{center}
\[
  C_{\mathrm{total}}=C_V+C_A
\]
where: $C_V$ = transmission-loss cost; $C_A$ = insulation/infrastructure
cost. \textbf{Rule of thumb}: economical transmission requires $\sim1$ kV/km.

\section{Reliability}
\subsection{$N-1$ criterion}
A secure grid is planned with redundancy. After the loss of any single relevant
component (line, transformer, generator, busbar section), the remaining system
must stay within current, voltage and stability limits.

\textbf{Consequence}: assets are not operated permanently at their thermal
limit, because spare capacity is needed after a contingency. $N-1$ improves
security but increases investment and operating cost.

\subsection{SAIDI}
\textbf{SAIDI}: average duration of long interruptions per customer and year:
\[
  \mathrm{SAIDI}=
  \frac{\sum \text{customer interruption durations}}
  {\text{number of customers}}
\]
Low SAIDI means high supply reliability. It measures interruption duration, not
the size of the interrupted power.

\section{Electricity markets}
\subsection{Responsibilities}
\begin{itemize}
  \item \textbf{TSO}: operates the transmission grid, keeps frequency stable,
        procures balancing energy and manages congestion; CH: Swissgrid
  \item \textbf{Balance group}: financially responsible for deviations between
        scheduled and actual feed-in/withdrawal
  \item \textbf{Schedule}: planned energy exchange per time interval; deviations
        are settled via balancing mechanisms
\end{itemize}

\subsection{Trading horizons}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Market} & \textbf{Role}\\
  \midrule
  Futures/OTC & long-term price hedging and bilateral contracts\\
  Day-ahead & auction for the next delivery day; main spot reference price\\
  Intraday & correction of forecast errors close to delivery\\
  Balancing & activated by TSO to keep generation and load equal in real time\\
  \bottomrule
\end{tabularx}

\subsection{Merit order}
Offers are sorted by increasing marginal cost. Low-cost plants are dispatched
first; the last accepted offer sets the market clearing price for all accepted
energy in the auction.
\[
  p_{\mathrm{market}}=\text{price of the last accepted offer}
\]
High demand or low renewable feed-in shifts the clearing point to more
expensive plants. This is why gas or peak units can set the price even if many
low-cost units are producing.

\part{SW 2: Three-Phase Systems}
\section{AC elements and phasors}
\subsection{Sinusoidal quantities}
RMS values are used because they produce the same heating effect as DC. Phasors
replace sinusoidal time functions by complex numbers; this turns differential
equations in steady-state AC circuits into algebraic equations.
\[
  U=\frac{\hat U}{\sqrt{2}}
  \quad ; \quad
  \omega=2\pi f
  \quad ; \quad
  \underline U=Ue^{j\varphi_u}=U\angle\varphi_u
\]
\[
  \frac{\mathrm d}{\mathrm dt}\longleftrightarrow j\omega
  \quad ; \quad
  \int\mathrm dt\longleftrightarrow\frac{1}{j\omega}
  \quad ; \quad
  \underline U=\underline Z\underline I
  \quad ; \quad
  \underline Y=\frac{1}{\underline Z}
\]
\subsection{R, L, C behaviour}
Resistance dissipates active power. Inductance stores energy in a magnetic
field and makes current lag. Capacitance stores energy in an electric field and
makes current lead. Impedance describes opposition to current; admittance is
useful when parallel branches or neutral displacement are calculated.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  & \textbf{Impedance} & \textbf{Phase}\\
  \midrule
  R & $\underline Z_R=R$ & $u,i$ in phase\\
  C & $\underline Z_C=1/(j\omega C)$ & $i$ leads $u$ by $90^\circ$\\
  L & $\underline Z_L=j\omega L$ & $i$ lags $u$ by $90^\circ$\\
  \bottomrule
\end{tabularx}

\section{Complex power}
\subsection{Power components}
Complex power separates energy conversion from energy oscillation. Active power
$P$ is converted into mechanical work, heat or light. Reactive power $Q$
oscillates between source and fields; it increases currents and voltage drops
although no net energy is consumed over a period.
\[
  \underline S=\underline U\underline I^*=P+jQ
  \quad ; \quad
  S=UI=\sqrt{P^2+Q^2}
\]
\[
  P=UI\cos\varphi
  \quad ; \quad
  Q=UI\sin\varphi
  \quad ; \quad
  \lambda=\cos\varphi=\frac{P}{S}
\]
where: $\varphi=\varphi_u-\varphi_i$; $Q>0$ inductive/lagging; $Q<0$
capacitive/leading.

\subsection{Load and generator signs}
With the consumer reference direction, positive $P$ and $Q$ mean absorption.
With generator convention, positive active power means power delivered to the
grid. Always check the current arrow before interpreting the sign.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Case} & \textbf{Typical meaning}\\
  \midrule
  lagging current & inductive load, consumes $Q$\\
  leading current & capacitive behaviour, supplies $Q$ in load convention\\
  over-excited generator & supplies reactive power to the grid\\
  under-excited generator & absorbs reactive power from the grid\\
  \bottomrule
\end{tabularx}

\section{Balanced three-phase systems}
\subsection{Phase system}
A balanced three-phase system has three equal sinusoidal phase voltages shifted
by $120^\circ$. The sum of the three phase voltages is zero, so no neutral
current flows for a balanced load. The total instantaneous power is constant,
which gives smooth torque in machines.
\[
  \underline U_{1N}=U_{\mathrm{ph}}\angle0^\circ
  \quad ; \quad
  \underline U_{2N}=U_{\mathrm{ph}}\angle-120^\circ
  \quad ; \quad
  \underline U_{3N}=U_{\mathrm{ph}}\angle120^\circ
\]
\[
  \underline U_{12}=\underline U_{1N}-\underline U_{2N}
  =\sqrt{3}U_{\mathrm{ph}}\angle30^\circ
  \quad ; \quad
  U_{\mathrm{LL}}=\sqrt{3}U_{\mathrm{ph}}
\]
Line-to-line voltage is the phasor difference of two phase-to-neutral voltages.
It is $\sqrt3$ times larger and shifted by $30^\circ$.

\section{Star and delta}
\subsection{Connections}
\begin{center}
  \includegraphics[\lw=.9]{media/star-delta-connections.png}
\end{center}
In star connection each load sees phase voltage and a neutral point exists. In
delta connection each load sees line-to-line voltage; there is no neutral point
and circulating currents can occur if the three impedances are not balanced.
\[
  U_Y=\frac{U_{\mathrm{LL}}}{\sqrt3}
  \quad ; \quad I_Y=I_L
  \quad ; \quad U_\Delta=U_{\mathrm{LL}}
  \quad ; \quad I_\Delta=\frac{I_L}{\sqrt3}
\]
\[
  \underline Z_\Delta=3\underline Z_Y
  \quad ; \quad
  \underline Z_Y=\frac{\underline Z_\Delta}{3}
\]
The impedance conversion is valid only for balanced loads or symmetrical
network equivalents.

\section{Three-phase power}
For balanced operation the total power is three times the phase power. The same
formula works for star and delta if line-to-line voltage and line current are
used.
\[
  \underline S_{3\mathrm{ph}}
  =3\underline U_{\mathrm{ph}}\underline I_{\mathrm{ph}}^*
  =\sqrt3\,U_{\mathrm{LL}}I_L\angle\varphi=P+jQ
\]
\[
  S=\sqrt3\,U_{\mathrm{LL}}I_L
  \quad ; \quad
  P=\sqrt3\,U_{\mathrm{LL}}I_L\cos\varphi
  \quad ; \quad
  Q=\sqrt3\,U_{\mathrm{LL}}I_L\sin\varphi
\]

\section{Unbalanced star loads}
If the three load impedances differ, the load star point $K$ can shift relative
to the supply neutral point $N$. This changes the phase voltages across the
loads and can overvoltage one phase while undervolting another.
\[
  \underline Y_i=\frac{1}{\underline Z_i}
\]
\subsection{Without neutral conductor}
Without a neutral conductor, the star point is floating. Its displacement is
set by the three load admittances.
\[
  \underline U_{KN}=
  \frac{\underline Y_1\underline U_{1N}
  +\underline Y_2\underline U_{2N}
  +\underline Y_3\underline U_{3N}}
  {\underline Y_1+\underline Y_2+\underline Y_3}
\]
\subsection{With neutral impedance}
With a neutral conductor, neutral current can flow and the displacement is
reduced. An ideal neutral fixes $K$ to $N$.
\[
  \underline U_{KN}=
  \frac{\underline Y_1\underline U_{1N}
  +\underline Y_2\underline U_{2N}
  +\underline Y_3\underline U_{3N}}
  {\underline Y_1+\underline Y_2+\underline Y_3+\underline Y_N}
  \quad ; \quad
  \underline Y_N=\frac{1}{\underline Z_N}
\]
\[
  \underline U_{iK}=\underline U_{iN}-\underline U_{KN}
  \quad ; \quad
  \underline I_i=\underline Y_i\underline U_{iK}
  \quad ; \quad
  \underline I_N=\underline I_1+\underline I_2+\underline I_3
\]
Ideal neutral: $\underline Z_N=0\Longrightarrow\underline U_{KN}=0$.

\part{SW 3: Power Lines \& Transformers}
\section{Stiff grid}
Grid whose voltage magnitude $U$ and frequency $f$ remain approximately
constant for the connected equipment. It is modelled as an ideal voltage source
behind a very small internal impedance.
\[
  \Delta U\approx0
  \quad ; \quad
  \Delta f\approx0
\]
A stiff grid has high short-circuit power: a load or fault current causes only
a small voltage change. A weak grid has larger voltage deviations and stronger
interaction between connected devices.

\section{Equivalent line model}
\subsection{Distributed parameters}
Power lines are not ideal wires. Resistance causes losses, inductance causes
reactive voltage drop, capacitance produces charging current, and conductance
represents insulation/leakage losses. These quantities are distributed along
the line and are usually given per kilometre.
\[
  R=R'l\quad ; \quad L=L'l
  \quad ; \quad G=G'l\quad ; \quad C=C'l
\]
\[
  \underline Z=(R'+j\omega L')l
  \quad ; \quad
  \underline Y=(G'+j\omega C')l
\]
\begin{center}
  \includegraphics[\lw=.7]{media/line-pi-model.png}
\end{center}
\subsection{Short, medium and long lines}
Short lines can often neglect shunt capacitance. Medium lines use a lumped
$\Pi$ model because charging current becomes relevant. Long lines require
distributed modelling or cascaded $\Pi$ sections because voltage and current
vary continuously along the line.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Length} & \textbf{Model} & \textbf{Elements}\\
  \midrule
  $<100$ km & short & series $\underline Z$\\
  100--300 km & medium & lumped $\Pi$\\
  $>300$ km & long & distributed / cascaded $\Pi$\\
  \bottomrule
\end{tabularx}

\subsection{Line parameters}
Inductance increases with conductor spacing and decreases with larger effective
conductor radius. Capacitance behaves oppositely: closer conductors or larger
radius increase capacitance. Bundled conductors reduce field strength and
improve corona and reactance behaviour.
\[
  L'=\frac{\mu_0}{2\pi}\ln\left(\frac D{r'}\right)
  \quad ; \quad
  C'=\frac{2\pi\varepsilon\varepsilon_0}{\ln(D/r')}
  \quad ; \quad
  r'\approx0.78r
\]
\[
  R'_{\mathrm{DC}}=\frac{1}{\kappa A}
\]
where: $D$ = conductor spacing; $r$ = radius; $\kappa$ = conductivity.
$G'$ is often neglected.

\subsection{Skin effect}
In AC operation the alternating magnetic field induces eddy currents inside the
conductor. They oppose current in the centre and concentrate current near the
surface. The usable cross-section becomes smaller, so the effective resistance
is higher than the DC resistance.
\[
  \delta=\sqrt{\frac{2\rho}{\omega\mu}}
  =\sqrt{\frac{2}{\omega\mu\kappa}}
  \quad ; \quad
  R_{\mathrm{AC}}>R_{\mathrm{DC}}
\]
where: $\delta$ = penetration depth; at 50 Hz $\delta\approx9.38$ mm.
Higher frequency, higher permeability or lower conductivity reduce
penetration depth. Large conductors therefore use stranded/bundled designs to
limit AC resistance and corona effects.

\section{Surge impedance loading}
The surge impedance is the characteristic ratio of voltage to current of a
lossless line. At surge impedance loading, the line's inductive reactive power
consumption is compensated by its capacitive charging power. The line then
neither produces nor absorbs net reactive power.
\[
  Z_W=\sqrt{\frac{L'}{C'}}
\]
For $R'=G'=0$ and $Z_2=Z_W$:
\[
  Q_1=Q_2=0
  \quad ; \quad
  P_1=P_2=\frac{|U_1|^2}{Z_W}=\frac{|U_2|^2}{Z_W}
\]
Typical overhead line: $Z_W\approx200$--$400\,\Omega$.
Below SIL the line tends to generate reactive power; above SIL it tends to
consume reactive power and voltage support becomes more critical.

\section{Voltage drop along a line}
For overhead lines, reactance usually dominates resistance. Active power mainly
affects the load angle, while reactive power mainly affects voltage magnitude.
Inductive loads therefore lower the receiving-end voltage; capacitive
compensation can support it.
\[
  \underline U_1=\underline U_2+jX\underline I_2
  \quad ; \quad
  \underline S_2=P_2+jQ_2=\underline U_2\underline I_2^*
\]
\[
  U_1\approx U_2+\frac{XQ_2}{U_2}
  \quad ; \quad
  \delta\approx\frac{XP_2}{U_2^2}
\]

\section{Transformers}
\subsection{Function in the grid}
Transformers couple grid levels without changing frequency. They allow high
voltage for low-loss transmission and lower voltage for distribution and
consumer safety. Ideally, power is conserved and only voltage/current levels
change.

\subsection{Ideal and referred quantities}
\[
  \ddot u=\frac{N_1}{N_2}
  =\frac{\underline U_1}{\underline U_2}
  =\frac{\underline I_2}{\underline I_1}
  \quad ; \quad
  \underline S_1=\underline S_2
\]
\[
  \underline U'_2=\ddot u\,\underline U_2
  \quad ; \quad
  \underline I'_2=\frac{\underline I_2}{\ddot u}
  \quad ; \quad
  \underline Z'_2=\ddot u^{\,2}\underline Z_2
\]
Referred quantities move the secondary side to the primary side so the whole
transformer can be calculated as one equivalent circuit. Impedances transform
with the square of the turns ratio.

\subsection{Equivalent circuit}
\begin{center}
  \includegraphics[\lw=.98]{media/transformer-equivalent-circuit.png}
\end{center}
The series resistance represents copper losses. Leakage reactance represents
flux that links only one winding and causes voltage drop under load. The shunt
branch represents magnetising current and iron losses; it is often neglected in
short-circuit or load-flow approximations.
\[
  R'_2=\ddot u^{\,2}R_2
  \quad ; \quad
  X'_{\sigma2}=\ddot u^{\,2}X_{\sigma2}
\]
\[
  R_k=R_1+R'_2
  \quad ; \quad
  X_k=X_{\sigma1}+X'_{\sigma2}
  \quad ; \quad
  \underline Z_k=R_k+jX_k
\]

\subsection{Relative short-circuit voltage}
The short-circuit voltage describes the transformer impedance in a compact
rating-based form. A higher $u_k$ limits fault current better but causes a
larger voltage drop in normal operation.
\[
  u_k=\frac{U_{1k}}{U_{1N}}
  \quad ; \quad
  |\underline Z_k|=u_k\frac{U_N^2}{S_N}
\]
$u_k$: primary-voltage fraction producing nominal current with the secondary
short-circuited; typical range 4--18\%.

\section{Three-phase transformers}
\subsection{Connections and vector groups}
Star, delta and zig-zag connections determine neutral availability, insulation
stress, zero-sequence behaviour and phase shift. Delta windings can provide a
path for triplen harmonics and zero-sequence currents; star windings can expose
a neutral point.

\begin{center}
  \includegraphics[\lw=.9]{media/transformers.png}
  \includegraphics[\lw]{media/transformers2.png}
\end{center}
The vector-group clock number gives the LV line-voltage displacement relative
to the HV side in multiples of $30^\circ$.
\[
  \underline{u}=\frac{\underline{U}_{OS}}{\underline{U}_{US}}
  =\frac{\underline{U}_{1U1V}}{\underline{U}_{2U2V}}
  =\frac{\underline{U}_{1U1N}}{\underline{U}_{2U2N}}
\]

\part{SW 4: Synchronous Generators}
\section{Three-phase generation}
\subsection{Basic principle}
A synchronous generator converts mechanical torque into three-phase electrical
power. The rotor produces a magnetic field by DC excitation or permanent
magnets. The stator has three windings shifted by $120^\circ$; as the rotor
field turns, it induces three sinusoidal voltages.
\[
  U(t) = B\cdot A\cdot \omega\cdot \sin(\omega t)
  \quad ; \quad
  n=\frac{60f}{p}
  \quad ; \quad
  \omega_{\mathrm{mech}}=\frac{\omega}{p}=\frac{2\pi f}{p}=2\pi\frac{n}{60}
\]
where: $n$ = speed [rpm]; $p$ = number of pole pairs. Non-salient machines are
used at high speed; salient-pole machines use many poles for low-speed drives.

\subsection{Non-salient vs.\ salient-pole generators}
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  & \textbf{Non-salient pole} & \textbf{Salient pole}\\
  \midrule
  Rotor & cylindrical, nearly constant air gap & projecting poles, variable air gap\\
  Speed & high: typically 1500/3000 rpm & low: typically $\leq1000$ rpm\\
  Pole pairs & few: usually 1--2 & many\\
  Drive & steam/gas turbine & hydro turbine\\
  Model & $X_d=X_q$ & $X_d\neq X_q$\\
  \bottomrule
\end{tabularx}
Non-salient rotors are mechanically robust at high speed and are typical for
steam or gas turbines. Salient-pole rotors are suited to low-speed hydro
turbines because many pole pairs allow synchronous operation at low rpm.

\subsection{Grid inertia}
Rotating synchronous masses release kinetic energy after a power imbalance,
slowing the initial frequency change. This gives control systems time to react.
Converter-based generation is decoupled from mechanical inertia unless a
synthetic/virtual inertia function is implemented.

\section{Equivalent circuit and torque angle}
For stationary balanced operation of a non-salient generator, neglecting
stator resistance:
\begin{center}
  \includegraphics[\lw=.7]{media/synchronous-generator-equivalent.png}
\end{center}
\[
  X_d=X_m+X_\sigma
  \quad ; \quad
  \underline U_p=\underline U+jX_d\underline I
  \quad ; \quad
  \underline I=\frac{\underline U_p-\underline U}{jX_d}
\]
where: $\underline U_p$ = induced phase voltage; $\underline U$ = terminal
phase voltage; $X_d$ = synchronous reactance.
\[
  \vartheta=\varphi_{U_p}-\varphi_U
\]
$\vartheta>0$: generator operation; $\vartheta<0$: motor operation;
$\vartheta=0$: no active power.
The torque angle is the electrical angle between internal generated voltage and
terminal voltage. Increasing mechanical input increases $\vartheta$ and active
power until the stability limit is reached.

\section{Active and reactive power}
For a grid-connected generator, the grid fixes terminal voltage and frequency.
Mechanical torque mainly controls active power. Excitation changes the internal
voltage $U_p$ and mainly controls reactive power.

With $\underline U=U\angle0^\circ$ and $\underline U_p=U_p\angle\vartheta$:
\[
  P=\frac{UU_p}{X_d}\sin\vartheta
  \quad ; \quad
  Q=\frac{UU_p}{X_d}\cos\vartheta-\frac{U^2}{X_d}
\]
\[
  P_{3\mathrm{ph}}=3P
  \quad ; \quad
  Q_{3\mathrm{ph}}=3Q
\]
\[
  P_{\max,3\mathrm{ph}}=\frac{3UU_p}{X_d}
  \quad\text{at}\quad \vartheta=90^\circ
\]
Operation near $90^\circ$ is not acceptable in practice because synchronism
would be lost after a small disturbance. Real generators therefore operate with
a stability margin.

\section{Operating modes and excitation}
\begin{itemize}
  \item \textbf{Island operation}: generator sets voltage and frequency;
        excitation controls voltage and turbine/governor controls frequency
  \item \textbf{Grid connected}: grid fixes $U$ and $f$; mechanical input mainly
        controls $P$, excitation mainly controls $Q$
  \item \textbf{Over-excited}: $U_p>U$, supplies $Q$ (capacitive behaviour)
  \item \textbf{Under-excited}: $U_p<U$, absorbs $Q$ (inductive behaviour)
\end{itemize}
At $\vartheta=0$:
\[
  P_{3\mathrm{ph}}=0
  \quad ; \quad
  Q_{3\mathrm{ph}}=\frac{3}{X_d}\left(U_pU-U^2\right)
\]
Over-excitation raises the internal voltage and supports the grid voltage by
supplying reactive power. Under-excitation absorbs reactive power and can lower
the voltage.

\section{Grid synchronization}
Connection to the grid requires:
\vspace*{-.2cm}
\begin{enumerate}[label=\arabic*.]
  \item equal frequency
  \item equal phase position
  \item equal voltage magnitude
  \item equal phase sequence L1--L2--L3
\end{enumerate}
If these criteria are not fulfilled, closing the breaker causes large transient
currents and mechanical torque shocks. Synchronisation is therefore checked
before paralleling a generator to the grid.

\section{Per-unit system}
\subsection{Referenced quantities}
The per-unit system expresses quantities relative to selected base values. It
removes many transformer ratio conversions and makes impedances comparable
across voltage levels.
\[
  u=\frac{U}{U_N}
  \quad ; \quad
  i=\frac{I}{I_N}
  \quad ; \quad
  s=\frac{S}{S_N}
  \quad ; \quad
  z=\frac{Z}{Z_N}
\]
Per-unit values are dimensionless. Choose $U_N$ and $S_N$; the remaining base
values follow.

\subsection{Three-phase base values}
Using line-to-line $U_N$ and total three-phase $S_N$:
\[
  I_N=\frac{S_N}{\sqrt3\,U_N}
\]
\[
  Z_{N,Y}=\frac{U_N^2}{S_N}
  \quad ; \quad
  Z_{N,\Delta}=3\frac{U_N^2}{S_N}
\]
\[
  Z=zZ_N
\]
For the usual star-based network reference:
\[
  Z=z\frac{U_N^2}{S_N}
  \quad ; \quad
  z=Z\frac{S_N}{U_N^2}
\]

\part{SW 5: Grid Structure / Load Flow}
\section{Grid structures}
\subsection{Transmission and distribution grids}
The transmission grid is strongly meshed: each node represents a substation or
connection point, and several paths exist between major nodes. This improves
reliability and allows power to be rerouted after outages, but requires
automation, protection coordination and load-flow monitoring.

Medium-voltage distribution grids transfer energy from the high-voltage grid to
local low-voltage grids. In populated areas they are often built as cables.
Even if the physical structure is a ring, normal operation is frequently radial
with one open switch to simplify protection and fault localisation.

\subsection{Distribution topologies}
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Topology} & \textbf{Advantages} & \textbf{Disadvantages}\\
  \midrule
  radial & cheap, simple protection & low supply reliability\\
  ring & feeder switching possible, higher reliability & more switches and planning\\
  meshed & highest reliability, many supply paths & expensive, complex protection\\
  \bottomrule
\end{tabularx}

Low-voltage networks in Europe usually provide 400 V for three-phase loads and
230 V for single-phase loads. They are built as four-wire systems so
single-phase consumers can be connected between phase and neutral.

\section{Representation of power grids}
\subsection{Nodes and branches}
A \textbf{node} is a branch point or connection point of lines, transformers,
loads or generators. A \textbf{branch} connects two nodes and represents a line,
transformer, switch or equivalent impedance.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Quantity} & \textbf{Meaning}\\
  \midrule
  $P_A,Q_A$ & active/reactive power injected or consumed at node $A$\\
  $U_A,\delta_A$ & voltage magnitude and phase angle at node $A$\\
  $P_{AB},Q_{AB}$ & active/reactive power flow from $A$ to $B$\\
  $P_{\mathrm{loss}},Q_{\mathrm{loss}}$ & branch losses\\
  \bottomrule
\end{tabularx}

The complete network state is known when all node voltages and branch flows are
known. Load-flow analysis checks line loading, bottlenecks, voltage violations
and losses in a given operating point.

\subsection{Branch model}
Branches can be represented as a four-pole or by a $\Pi$ equivalent. For lower
voltage and short distribution lines, shunt capacitance is often neglected and
the line is modelled only by a series impedance.
\[
  \underline Z=R+jX
  \quad ; \quad
  \underline I_{AB}=\frac{\underline U_A-\underline U_B}{\underline Z}
\]
Cables and long/high-voltage lines need shunt admittance because charging
current influences voltage and reactive power.

\section{Two-node load flow}
For a simple feeder with known sending-end voltage $\underline U_A$ and known
load power $\underline S_B=P_B+jQ_B$, the receiving-end voltage
$\underline U_B$ is usually unknown. This is why the problem is nonlinear:
current depends on voltage, but voltage depends on current.
\[
  \underline I_B=\frac{\underline S_B^*}{\underline U_B^*}
  \quad ; \quad
  \underline U_B=\underline U_A-\underline Z\underline I_B
\]
\textbf{Inductive} loads consume positive $Q$ in load convention and increase voltage
drop; \textbf{capacitive} behaviour can reduce or reverse the reactive voltage drop.

\section{Node types}
Load-flow problems need two specified quantities per node. The remaining two
are solved by the load-flow equations.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Node type} & \textbf{Given} & \textbf{Unknown}\\
  \midrule
  slack/reference & $U,\delta$ & $P,Q$\\
  PU / PV node & $P,U$ & $Q,\delta$\\
  PQ load node & $P,Q$ & $U,\delta$\\
  \bottomrule
\end{tabularx}

\textbf{Slack node}: fixes the voltage-angle reference and balances the power
mismatch caused by losses.\\
\textbf{PU node}: typical generator with voltage
regulation; if reactive limits are reached, it may behave as a PQ node.\\
\textbf{PQ node}: typical load without voltage regulation.

\section{Admittance matrix}
\subsection{Construction rules}
The bus admittance matrix links node currents and node voltages. It is the key
network model for numerical load-flow algorithms.
\[
  \underline{\mathbf I}
  =\underline{\mathbf Y}_{\mathrm{bus}}\underline{\mathbf U}
\]
For passive reciprocal networks, $\underline{\mathbf Y}_{\mathrm{bus}}$ is
symmetric.

\begin{itemize}
  \item \textbf{Diagonal}: $\underline Y_{ii}$ is the sum of all admittances
        connected to node $i$, including shunts.
  \item \textbf{Off-diagonal}: $\underline Y_{ij}$ is the negative sum of
        admittances directly connecting nodes $i$ and $j$.
  \item \textbf{No connection}: $\underline Y_{ij}=0$.
\end{itemize}
\[
  \underline y_{ij}=\frac{1}{\underline z_{ij}}
  \quad ; \quad
  \underline Y_{ii}=\sum \underline y_{ij}+\underline y_{\mathrm{sh},i}
  \quad ; \quad
  \underline Y_{ij}=-\underline y_{ij}
\]

\subsection{Node current and power}
For node $k$:
\[
  \underline I_k=\sum_{i=1}^{n}\underline Y_{ki}\underline U_i
  \quad ; \quad
  \underline S_k=\underline U_k\underline I_k^*
\]
With $\underline U_i=U_i\angle\delta_i$ and
$\underline Y_{ki}=Y_{ki}\angle\Theta_{ki}$:
\[
  P_k=\sum_{i=1}^{n}Y_{ki}U_kU_i
  \cos(\Theta_{ki}+\delta_i-\delta_k)
\]
\[
  Q_k=-\sum_{i=1}^{n}Y_{ki}U_kU_i
  \sin(\Theta_{ki}+\delta_i-\delta_k)
\]
These nonlinear equations are written for all non-slack node quantities that
are specified by the node type.

\section{Voltage-dependent PQ nodes}
Real loads are not always constant-power loads. Their voltage dependence
changes the load-flow result and the voltage-stability behaviour.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Load model} & \textbf{Voltage behaviour}\\
  \midrule
  constant power & $P,Q$ fixed; current rises when voltage falls\\
  constant current & $P,Q$ approximately proportional to $U$\\
  constant impedance & $P,Q$ approximately proportional to $U^2$\\
  \bottomrule
\end{tabularx}

\newcolumn
\vspace*{-.5cm}
\part{SW 6: Grid Operation}
\section{Design criteria and grid services}
\subsection{Secure operation}
Grid operation keeps the system inside technical limits at every time. Security
means that the grid can tolerate expected disturbances without cascading
outages.

\begin{itemize}
  \item frequency within limits
  \item node voltages within admissible bands
  \item no overload of lines, transformers or generators
  \item short-circuit proof equipment and protection coordination
  \item static and dynamic stability, considering the $N-1$ criterion
\end{itemize}

\subsection{Ancillary services}
Ancillary services are mechanisms used to maintain secure operation or restore
it after a disturbance. TSOs normally procure these services from market
participants because they do not own generation or controllable loads.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Service} & \textbf{Purpose}\\
  \midrule
  frequency control & balance active power and keep $f\approx50$ Hz\\
  voltage support & provide/absorb reactive power to keep voltages in range\\
  loss compensation & cover active power losses in the grid\\
  black start & restart grid islands without external supply\\
  system coordination & schedules, congestion management, measurements\\
  \bottomrule
\end{tabularx}

\section{Frequency control}
\subsection{Active power balance}
Frequency is the global indicator of active-power balance. If generation
exceeds load, synchronous machines accelerate and frequency rises. If load
exceeds generation, rotating masses decelerate and frequency falls.
\[
  \Delta P=P_{\mathrm{gen}}-P_{\mathrm{load}}
\]
During normal operation, frequency is almost the same throughout the
synchronous area because active power is transported comparatively easily over
long distances. A stable frequency is required for machines, converters,
protection systems and clocks based on grid frequency.

\subsection{Inertia and frequency-dependent load}
Immediately after a disturbance, kinetic energy stored in synchronously
connected rotating masses counteracts the frequency change. This inertial
response is inherent and acts before controllers react.

Some loads are frequency-dependent: motors, for example, change their power
consumption when speed/frequency changes. This provides a natural damping
effect.
\[
  \Delta P_{\mathrm{demand}}=D\,\Delta f
\]
where: $D$ = load-frequency sensitivity, typically about 0--4\%/Hz.

\subsection{Control stages}
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Stage} & \textbf{Time} & \textbf{Function}\\
  \midrule
  inertia & instant & slows initial rate of change of frequency\\
  primary / FCR & $\leq30$ s & automatic local stabilisation\\
  secondary / aFRR & $\sim5$--15 min & restores frequency and area balance\\
  tertiary / mFRR & $\sim15$ min & manual/operator reserve replacement\\
  time control & slow & corrects accumulated time deviation\\
  \bottomrule
\end{tabularx}

\subsection{Primary control}
Primary control is decentralised and activated automatically by local frequency
measurement at power plants or controllable units. It stabilises frequency but
does not normally restore it exactly to 50 Hz.
\[
  \Delta P_{\mathrm{gen}}=-R\,\Delta f
\]
where: $R$ = droop/regulating characteristic [MW/Hz]. FCR is usually procured
symmetrically and must react without artificial delay; typical requirements are
partial activation after a few seconds and full activation after about 30 s.

\subsection{Secondary control}
Secondary control is activated centrally by the TSO through automatic
generation control. It restores the frequency and the scheduled power exchange
between control areas. It acts in the control area where the imbalance occurred.
\[
  \Delta P_{Ri}=\Delta P_i-\Delta P_{Ki}
  \quad ; \quad
  \Delta P_i=-K_{Ni}\Delta f
\]
where: $\Delta P_{Ri}$ = secondary-control request of area $i$;
$\Delta P_{Ki}$ = unscheduled exchange with neighbouring areas;
$K_{Ni}$ = network power-frequency characteristic [MW/Hz].

\subsection{Tertiary and time control}
Tertiary control is activated by the operator to free secondary reserves and
handle longer-lasting imbalances. Providers can be domestic or foreign.

Time control corrects accumulated time deviation. If the synchronous time
deviation becomes too large, the frequency setpoint of automatic generation
control is slightly adjusted.

\section{Reserve requirements}
Primary and secondary control products are prequalified by Swissgrid. Important
exam distinction: FCR reacts directly to frequency deviation; aFRR follows a
TSO setpoint and restores the control area balance.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Reserve} & \textbf{Activation} & \textbf{Typical procurement}\\
  \midrule
  FCR / primary & proportional to $\Delta f$ & daily blocks, symmetric bids\\
  aFRR / secondary & AGC setpoint from TSO & weekly, positive/negative bands\\
  tertiary & operator request & temporary contracts / balancing market\\
  \bottomrule
\end{tabularx}

\section{Load shedding}
If frequency continues to fall and automatic reserves cannot stabilise the
system, loads are disconnected automatically. This is a last-resort protection
measure: losing some load is preferable to losing synchronism of the whole
system.

Load shedding can preserve regional islands with sufficient local generation.
It is organised by ENTSO-E members and must be autonomous, because operator
reaction would be too slow during severe frequency collapse.

\section{Voltage and reactive power control}
\subsection{Voltage behaviour}
Ideally, the voltage profile is flat: node voltages remain close to nominal and
the grid is mainly used for active-power transport. In reality, voltages depend
on loading, reactive power flows and transformer tap positions.

Reactive power has a local effect because transmission lines and transformers
are mainly inductive ($X\gg R$). Therefore $Q$ cannot be transported over long
distances efficiently.

\begin{itemize}
  \item supplying capacitive reactive power increases nearby voltage
  \item absorbing inductive reactive power lowers nearby voltage
  \item reactive current increases loading and voltage drops
\end{itemize}

\subsection{Reactive power sources and sinks}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Supply of $Q$} & \textbf{Absorption of $Q$}\\
  \midrule
  over-excited synchronous machines & under-excited synchronous machines\\
  capacitor banks & induction motors\\
  line/cable capacitance & line/cable inductance\\
  synchronous condensers / SVC & transformer inductance / reactors\\
  \bottomrule
\end{tabularx}

\subsection{Voltage-control options}
\begin{itemize}
  \item generator voltage control by excitation
  \item synchronous condensers: synchronous machines without mechanical load
  \item switched capacitor banks or reactors for load-dependent compensation
  \item SVC/FACTS for fast continuous reactive-power control
  \item transformer on-load tap changer (OLTC) to change voltage ratio under load
\end{itemize}
Swissgrid distinguishes semi-active voltage regulation, often mandatory for
lower-grid DSOs, and active voltage regulation with larger compensation and
prequalification requirements for power plants.

\section{Virtual power plants and flexibility}
Ancillary services were traditionally provided by large power plants, large
industrial consumers or emergency generators. A virtual power plant aggregates
many smaller flexible devices into one controllable pool.

\begin{itemize}
  \item examples: heat pumps, batteries, micro-generators, flexible loads, V2G
  \item strengths: high aggregated power, short response time, low energy need
  \item use cases: balancing, congestion management, voltage support,
        arbitrage, self-consumption optimisation, peak shaving
\end{itemize}

\section{Blackout Italy 2003}
\subsection{Cascading mechanism}
On 28 September 2003 Italy suffered a nationwide blackout. The initial problem
was not one single missing reserve, but a cascade of line trips and loss of
synchronism with the interconnected European system.

\begin{enumerate}[label=\arabic*.]
  \item \textbf{Line overload}: high power flow heated conductors.
  \item \textbf{Conductor sag}: higher temperature increased sag.
  \item \textbf{Flashover}: reduced clearance caused contact/flashover to trees.
  \item \textbf{Line trip}: remaining lines carried more power and overloaded.
  \item \textbf{Cascade}: further trips separated Italy from the UCTE system.
\end{enumerate}

\subsection{Frequency collapse}
At the time, Italy imported large power from Austria, Switzerland and France.
After separation, local generation was insufficient; a deficit of about
6.6 GW occurred. Primary control, disconnection of pumping units and load
shedding slowed the frequency drop, but generation units also tripped.

When frequency fell below about 47.5 Hz, remaining generating units disconnected
to protect themselves. The result was an unavoidable blackout. Key lesson:
thermal limits, vegetation clearance, protection settings, reserves and
inter-area coordination all interact in system security.

\part{SW 7: Short Circuits / Protection Systems}
\section{Substations}
\subsection{GIS and AIS}
Substations connect, transform, switch and protect grid sections. Their layout
depends on voltage level, available space, environmental conditions and
reliability requirements.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  & \textbf{GIS} & \textbf{AIS}\\
  \midrule
  Meaning & gas-insulated substation & air-insulated substation\\
  Pros & compact, expandable, good for urban areas & cheaper, simple setup, air insulation\\
  Cons & expensive, costly maintenance & large space, exposed to weather/pollution\\
  \bottomrule
\end{tabularx}

\subsection{Main substation elements}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Element} & \textbf{Function}\\
  \midrule
  busbar & common node connecting feeders, transformers and couplers\\
  disconnector & visible isolation; not for interrupting fault current\\
  circuit breaker & interrupts load and short-circuit currents\\
  instrument transformer & adapts current/voltage for measurement and protection\\
  overvoltage protection & limits lightning and switching overvoltages\\
  power transformer & couples voltage levels\\
  \bottomrule
\end{tabularx}

\section{Protection fundamentals}
\subsection{Purpose and selectivity}
Protection systems detect faults and isolate only the faulty element as fast as
possible. The goal is to minimise danger, equipment damage and supply
interruption while keeping the healthy grid in operation.

\textbf{Selectivity}: the protection device closest to the fault trips first.
Upstream devices act as backup with longer delay or higher threshold. In radial
grids this is usually achieved by current/time grading; in meshed grids,
directional, differential or distance criteria are needed.

\subsection{Protection families}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Type} & \textbf{Typical use}\\
  \midrule
  fuses & passive, simple LV/MV short-circuit protection\\
  overcurrent & radial feeders, graded time delays\\
  differential & generators, transformers, busbars, short cables\\
  distance & HV lines; impedance-based fault location\\
  $I_S$ limiter & limits surge short-circuit current\\
  \bottomrule
\end{tabularx}

\section{Fuses}
\subsection{HH and LH fuses}
Fuses convert fault current into heat and melt when the generated heat exceeds
the fuse characteristic. They are simple and fast, but single-use and less
flexible than relay-based protection.

\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  & \textbf{HH fuse} & \textbf{LH fuse}\\
  \midrule
  Level & MV, about 1--36 kV & LV, e.g. 400 V networks\\
  Main role & short-circuit protection & overload and short-circuit protection\\
  Behaviour & trips only at high multiples of rated current & must interrupt from melting current to rated breaking current\\
  \bottomrule
\end{tabularx}

\subsection{Fuse selectivity}
In radial networks, rated fuse currents should differ by at least about a factor
of 1.6 to obtain selectivity. In meshed LV networks, identical LH fuses may be
used, but the short-circuit current at the selective device must be high enough
compared with the neighbouring path; proper neutral treatment is important.

\section{Relay-based protection}
\subsection{Measure--compare--switch}
Active protection systems work in three steps:
\begin{enumerate}[label=\arabic*.]
  \item \textbf{Measure}: instrument transformers acquire currents/voltages.
  \item \textbf{Compare}: relay evaluates values against settings and logic.
  \item \textbf{Switch}: circuit breaker isolates the faulty component.
\end{enumerate}
The circuit breaker must be rated for the maximum expected fault current, while
relay settings must still detect the minimum fault current.

\subsection{Differential protection}
Differential protection compares currents entering and leaving a protected
zone. For a healthy zone, the current sum is approximately zero; for an internal
fault, the difference exceeds the threshold.
\[
  \left|\underline I_1-\underline I_2\right|>I_{\mathrm{threshold}}
\]
It is selective by design because it trips only for faults inside its protected
zone. It requires communication/signal lines and is used for transformers,
generators, busbars and short lines or cables.

\subsection{Overcurrent protection}
DMT protection trips if the measured current exceeds a set value for a set
delay time. Several relays in series can be coordinated by increasing the trip
delay toward the source.

\textbf{Pros}: simple, cheap, robust. \textbf{Cons}: selectivity is harder in
meshed grids and the threshold must distinguish high load current from minimum
short-circuit current.

\subsection{Distance protection}
Distance protection estimates the fault distance indirectly by measuring the
impedance from the relay location to the fault.
\[
  \underline Z_L=(R'_L+jX'_L)\,l
  \quad ; \quad
  \underline Z_{\mathrm{meas}}=\frac{\underline U}{\underline I}
\]
Small measured impedance means a nearby fault and can trip immediately; larger
impedance zones trip with delay. Directional criteria ensure that the relay
trips only for faults in the protected direction.

\section{Fault analysis}
\subsection{Why short-circuit currents are calculated}
Short-circuit analysis is required for breaker rating, protection settings and
network expansion planning. It must be repeated when topology changes, because
new generators, lines or transformers can significantly increase fault levels.

Important setting conflict: protection must not trip during heavy load, but
must still trip for the minimum short-circuit current at the end of the
protected zone.

\subsection{Fault types and consequences}
Short circuits may be solid or include fault impedance/arc resistance. Most
transmission-line faults are single-phase-to-earth faults, but symmetrical
three-phase faults often produce the highest current and are simpler to
calculate.

\begin{itemize}
  \item disturbance of nearby communication lines
  \item stability problems due to voltage dips and acceleration of machines
  \item mechanical forces on busbars, windings and conductors
  \item thermal stress and possible equipment destruction
  \item danger to personnel from touch/step voltages and arcs
\end{itemize}
Short-circuit forces rise with current and can mechanically damage conductors,
windings, shafts and foundations.

\section{Symmetrical short-circuit current}
\subsection{RL fault transient}
For a simplified line or transformer leakage path, the short-circuit current is
the sum of a symmetrical AC component and a decaying DC offset.
\[
  v(t)=\sqrt2\,V_S\sin(\omega t+\alpha)
  \quad ; \quad
  i(t)=i_s(t)+i_t(t)
\]
\[
  i_s(t)=\frac{\sqrt2\,V_S}{Z}\sin(\omega t+\alpha-\Theta)
\]
\[
  i_t(t)=-i_s(0)e^{-Rt/L}
  =\frac{\sqrt2\,V_S}{Z}\sin(\Theta-\alpha)e^{-Rt/L}
\]
\[
  Z=\sqrt{R^2+\omega^2L^2}
  \quad ; \quad
  \Theta=\tan^{-1}\left(\frac{\omega L}{R}\right)
\]
where: $V_S$ = RMS source voltage; $\alpha$ = switching/fault inception angle.
The DC offset depends on the instant of fault inception and decays with time
constant $L/R$.

\subsection{Maximum momentary current}
The worst asymmetry occurs when the DC offset adds to the AC peak. A useful
upper bound is:
\[
  i_{\mathrm{mm}}\leq2\frac{\sqrt2\,V_S}{Z}
\]
Circuit breakers must interrupt the AC short-circuit current and withstand the
mechanical stress from the peak/momentary current.

\section{Unsymmetrical faults}
\subsection{Symmetrical components}
Most real faults are unsymmetrical. They are calculated with symmetrical
components: any unbalanced three-phase sinusoidal system can be decomposed into
three balanced systems.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Sequence} & \textbf{Meaning}\\
  \midrule
  positive & normal phase order; transfers useful three-phase power\\
  negative & opposite phase order; appears during unbalance\\
  zero & three phases in phase; needs earth/neutral return path\\
  \bottomrule
\end{tabularx}

This course mainly uses symmetrical three-phase fault calculations, but the
method is important because earth faults and phase-to-phase faults require
sequence networks.

\section{Neutral point connection}
\subsection{Purpose}
Neutral-point treatment is usually implemented at transformer neutrals. It has
little influence during balanced normal operation, but strongly affects earth
fault current, healthy-phase overvoltages and protection behaviour.

\begin{itemize}
  \item limit touch and step voltages
  \item limit voltages on healthy conductors during earth faults
  \item limit fault current and enable arc self-extinction
  \item allow selective earth-fault detection and maintain supply if possible
\end{itemize}

\subsection{Comparison}
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Treatment} & \textbf{Characteristics} & \textbf{Application}\\
  \midrule
  \makecell[l]{isolated\\neutral}& low earth-fault current, high healthy-phase voltages, arcs may self-extinguish & CH medium voltage, small networks\\
  \makecell[l]{earth-fault\\compensation} & Petersen coil compensates capacitive earth-fault current, adjustable after reconfiguration & DE medium voltage\\
  \makecell[l]{low-impedance\\grounding} & high fault current, little healthy-phase overvoltage, needs fast protection & $\geq110$ kV and LV grids\\
  \bottomrule
\end{tabularx}

Tradeoff: low fault current reduces damage and can keep supply running, but
makes fault detection harder and increases healthy-phase voltage. Low-impedance
grounding gives clear protection signals but requires fast disconnection.

\part{SW 8: Thermal Power Plants}
\section{Energy outlook and Swiss context}
\subsection{Demand and production}
Swiss electricity demand is expected to increase strongly by 2050 because of
electrification, especially EVs, heat pumps and sector coupling such as
power-to-gas and district heating.

Swiss production is already low-CO$_2$: more than 90\% comes from hydro and
nuclear power. Production is highly seasonal. Run-of-river plants produce most
in summer and can create export surplus, while winter supply relies more on
reservoir hydro and electricity imports.

\section{Gas turbines and CCPP}
\subsection{Gas turbines}
In a gas turbine, ambient air is compressed, mixed with fuel and burned at high
temperature. The hot gas expands through the turbine and drives both the
compressor and generator.
\[
  \eta_{\mathrm{GT}}\approx40\%
  \quad ; \quad
  t_{\mathrm{start}}\approx5\text{--}10\,\mathrm{min}
\]
Gas turbines are useful as flexible reserve and peak units because they start
quickly, but their standalone efficiency is limited by hot exhaust losses.

\subsection{Combined-cycle power plants}
A combined-cycle plant uses the gas-turbine exhaust in a heat-recovery steam
generator. The generated steam drives a second steam turbine.
\[
  \eta_{\mathrm{CCPP}}\approx60\%
\]
\begin{itemize}
  \item \textbf{Brayton part}: gas turbine produces fast electrical output.
  \item \textbf{Rankine part}: waste heat boiler and steam turbine recover exhaust heat.
  \item \textbf{Swiss reserve role}: winter reserve plants may use
        CO$_2$-neutral fuels such as HVO, synthetic methane or methanol.
\end{itemize}

\section{Nuclear power plants}
\subsection{Role and operation}
Nuclear plants supply base-load power. They generate roughly one third of Swiss
electricity, with almost CO$_2$-free operation. Under the Energy Strategy
2050, no new nuclear plants may be built, but existing plants can continue as
long as they are considered safe.

\subsection{Reactor types}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Type} & \textbf{Principle}\\
  \midrule
  PWR & two circuits; primary water is kept at about 160 bar so it does not boil; heat is transferred to a secondary steam circuit\\
  BWR & one circuit; water boils directly in the reactor vessel and steam goes to the turbine\\
  \bottomrule
\end{tabularx}
PWR examples: Beznau, Goesgen. BWR example: Leibstadt. BWRs operate at lower
pressure, but radioactive steam reaches the turbine hall, so shielding
requirements are stricter.

\section{Waste incineration}
Waste incineration plants are classic base-load units with high availability.
They burn waste at about $1000^\circ$C and generate superheated steam. They are
not suited to fast grid stabilisation because the furnace and boiler have large
thermal inertia.

About half of the waste is biogenic, so that part is often counted as
renewable. Waste heat is valuable for district heating; combined heat and power
operation increases overall efficiency.

\section{Geothermal and fusion energy}
\subsection{Geothermal}
\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Type} & \textbf{Characteristics}\\
  \midrule
  hydrothermal & uses natural hot-water aquifers; ORC efficiency only about 12\%, but low fuel cost and base-load output\\
  petrothermal / EGS & drills 3000--6000 m into hot dry rock; high-pressure injection creates an artificial heat exchanger\\
  \bottomrule
\end{tabularx}
Hydrothermal heat is especially attractive for district heating. Petrothermal
systems have large potential but are technically complex and can induce
earthquakes.

\subsection{Fusion}
Tokamak reactors aim to fuse deuterium and tritium into helium. They promise
very high safety, no meltdown mechanism, no greenhouse gases and no long-lived
radioactive waste. Magnetic confinement uses toroidal, poloidal and central
solenoid fields to shape, stabilise and drive the plasma.

\part{SW 9: Hydropower Plants}
\section{Load profiles and the duck curve}
\subsection{Base load and peak load}
Run-of-river, nuclear and conventional thermal plants provide constant base
load but react slowly to rapid demand changes. Storage hydropower is flexible
and therefore well suited to cover dynamic peak loads.

\subsection{Duck curve}
With high PV capacity, residual grid load drops strongly around midday and then
rises quickly in the evening when solar production falls and demand peaks.
\[
  P_{\mathrm{res}}=P_{\mathrm{load}}-P_{\mathrm{PV}}-P_{\mathrm{wind}}
\]
The steep evening ramp stresses balancing resources and requires fast
dispatchable generation, storage or demand response.

\section{Hydropower classification}
\subsection{Head}
The head is the elevation difference between headwater and tailwater. It
determines whether energy is mainly harvested from pressure/head or from very
large flow volumes.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Plant} & \textbf{Characteristics}\\
  \midrule
  low-head & up to about 25 m; large flows; run-of-river, weir and powerhouse in or near river channel\\
  high-head & about 50 m to over 1000 m; smaller flow at high pressure; dam, intake, penstock and surge tank\\
  \bottomrule
\end{tabularx}
Surge tanks reduce pressure waves when valves close quickly.

\section{Turbine technologies}
Turbines are selected mainly from head and volumetric flow.
\begin{tabularx}{\columnwidth}{@{}lXX@{}}
  \toprule
  \textbf{Turbine} & \textbf{Best range} & \textbf{Principle}\\
  \midrule
  Pelton & very high head $>300$ m, low flow & water jets hit cup-shaped buckets; impulse turbine\\
  Francis & medium head $\approx25$--700 m & guide vanes feed a reaction runner; all-round turbine\\
  Kaplan & low head $<50$ m, high flow & propeller-like runner with adjustable blades\\
  \bottomrule
\end{tabularx}
\[
  P_{\mathrm{hydr}}=\rho gQh
  \quad ; \quad
  P_{\mathrm{el}}=\rho gQh\,\eta_T\eta_G
\]

\section{Sustainability and ecology}
Hydropower is renewable, reliable and CO$_2$-free, but dams interrupt river
ecosystems.
\begin{itemize}
  \item \textbf{Fish migration}: dams block spawning routes; mitigation uses
        fish ladders, lifts and bypass channels. Fine screens protect
        downstream fish from turbines.
  \item \textbf{Sediment transport}: reservoirs trap bed load, causing silting
        upstream and sediment starvation downstream. Solutions include bypass
        tunnels, flushing through bottom outlets and dredging.
\end{itemize}

\section{Tidal and pumped-storage power}
\subsection{Tidal power}
Tidal barrage plants trap water at high tide and discharge it through
bidirectional turbines at low tide. They need at least about 5--7 m tidal range
and yield only about 25--40\% of an equivalent river plant.

Tidal-stream turbines use the kinetic energy of tidal currents directly. They
are highly predictable and usually have lower ecological impact than barrages.

\subsection{Pumped storage}
Pumped-storage plants perform energy arbitrage: they pump water uphill when
electricity is cheap or surplus, and turbine it when prices and demand are
high.
\[
  \eta_{\mathrm{cycle}}
  =\frac{W_{\mathrm{out}}}{W_{\mathrm{in}}}
  \approx80\%
\]
Despite losses, they are system-relevant for fast balancing, frequency control
and absorbing renewable surplus that would otherwise be curtailed. Pumped
energy does not receive green Guarantees of Origin because the input
electricity source may be mixed.

\part{SW 10: Smart Grid Trends}
\section{Core problem: collision zone}
Swiss PV capacity is growing rapidly, with a target of about 39 GWp by 2050.
Historically, the Swiss peak grid load is only about 10 GW. The
\textbf{collision zone} is the range where installed PV capacity exceeds the
maximum grid load.

At summer midday, local PV generation can exceed local consumption and heavily
load distribution grids in the reverse direction. The main bottleneck is often
not national energy balance but local transformers and lines.

\section{Dynamic grid tariffs}
Time-of-use and dynamic grid tariffs create price signals to shift flexible
consumption away from critical grid periods.
\begin{itemize}
  \item electricity is cheaper when local solar generation is high or the grid
        has surplus capacity
  \item electricity is more expensive during evening peaks or local congestion
  \item flexible loads: EVs, heat pumps, batteries, appliances and industrial processes
\end{itemize}
The goal is grid relief, not cheaper electricity production.

\section{Capacity tariffs}
Traditional billing mainly charges consumed energy in kWh. Capacity tariffs add
a fee based on the maximum drawn power in kW, often measured over a rolling
15-minute window.
\[
  C_{\mathrm{bill}}\sim E_{\mathrm{kWh}}+P_{\max,\mathrm{kW}}
\]
This penalises short extreme spikes, e.g. fast EV charging at 11 kW, and
rewards slower steady consumption, e.g. charging overnight at 3.7 kW. The
effect is peak shaving and reduced bottlenecks in local transformers and
lines.

\section{Local energy communities}
Local energy communities group consumers and producers so local PV can be used
locally. Allocation mechanisms can be fixed, proportional, dynamic or
hierarchical.

\begin{tabularx}{\columnwidth}{@{}lX@{}}
  \toprule
  \textbf{Model} & \textbf{Meaning}\\
  \midrule
  ZEV & joint self-consumption behind one meter on one parcel/building; saves all grid fees internally but needs private wiring\\
  vZEV & virtual ZEV using existing public grid inside a local transformer area; DSO billing enables reduced local grid fee\\
  LEG & local energy community at neighbourhood/municipal scale; uses public grid and legal contracts, no private digging\\
  \bottomrule
\end{tabularx}

\subsection{Allocation keys}
\begin{itemize}
  \item \textbf{Fixed}: predefined shares, simple but less adaptive.
  \item \textbf{Proportional}: PV is shared according to simultaneous demand.
  \item \textbf{Dynamic}: allocation optimises current objectives such as peak reduction.
  \item \textbf{Hierarchical}: priority loads or investors are served first, then remaining energy is shared.
\end{itemize}
ZEV offers the largest grid-fee saving but high private infrastructure effort.
vZEV reduces installation cost by using the existing grid locally. LEG has the
largest geographic scope and enables peer-to-peer sharing at scale, but members
usually still pay regular grid fees.

\end{multicols*}
\end{document}
